<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.schneider-electric.com/MiCOM/XMLSchema MiCOM.xsd " version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="000" version="259                 " revision="2.01" toolID="Schneider Electric IEC 61850 Px30 Modelling Tool">
    <Text>IED Capability Description MiCOM P139 Feeder Management and Bay Control Unit</Text>
  </Header>
  <Communication>
    <SubNetwork name="NONE" type="8-MMS">
      <ConnectedAP iedName="B21_P139" apName="AP1">
        <Private type="TCP Keepalive">5</Private>
        <Private type="2nd-IP">0.0.0.0</Private>
        <Private type="2nd-IP-SUBNET">0.0.0.0</Private>
        <Private type="2nd-IP-GATEWAY">0.0.0.0</Private>
        <Private type="2nd-OSI-PSEL">00000001</Private>
        <Private type="2nd-OSI-SSEL">0001</Private>
        <Private type="2nd-OSI-TSEL">0001</Private>
        <Private type="2nd-SUBNET-NAME">NONE2</Private>
        <Private type="MiCOM-VlanDetails">
          <MiCOM:SupportedVLANs configured="false" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
            <MiCOM:VLAN interface="1" vlanId="002" name="VLAN1" ipAddress="192.168.10.4" subnetMask="255.255.255.0" gateway="0.0.0.0" />
            <MiCOM:VLAN interface="1" vlanId="003" name="VLAN2" ipAddress="192.168.11.4" subnetMask="255.255.255.0" gateway="0.0.0.0" />
            <MiCOM:VLAN interface="1" vlanId="004" name="VLAN3" ipAddress="192.168.12.4" subnetMask="255.255.255.0" gateway="0.0.0.0" />
            <MiCOM:VLAN interface="1" vlanId="005" name="VLAN4" ipAddress="192.168.13.4" subnetMask="255.255.255.0" gateway="0.0.0.0" />
            <MiCOM:VLAN interface="1" vlanId="006" name="VLAN5" ipAddress="192.168.14.4" subnetMask="255.255.255.0" gateway="0.0.0.0" />
          </MiCOM:SupportedVLANs>
        </Private>
        <Private type="MiCOM-PortAssignmentPresentations">
          <MiCOM:PortAssignmentPresentation name="IEC 61850" commDetail="MMS" maxOccurs="unbounded" minOccurs="1" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
            <MiCOM:Port>102</MiCOM:Port>
          </MiCOM:PortAssignmentPresentation>
          <MiCOM:PortAssignmentPresentation name="Network time protocol" commDetail="NTP" maxOccurs="unbounded" minOccurs="0" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
            <MiCOM:Port>123</MiCOM:Port>
          </MiCOM:PortAssignmentPresentation>
          <MiCOM:PortAssignmentPresentation name="IED Configuration" commDetail="TLS" maxOccurs="unbounded" minOccurs="0" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
            <MiCOM:Port>4422</MiCOM:Port>
          </MiCOM:PortAssignmentPresentation>
          <MiCOM:PortAssignmentPresentation name="Basic administration" commDetail="SSH/SFTP" maxOccurs="unbounded" minOccurs="1" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
            <MiCOM:Port>22</MiCOM:Port>
          </MiCOM:PortAssignmentPresentation>
          <MiCOM:PortAssignmentPresentation name="User mgmt via RBAC" commDetail="Webservice" maxOccurs="1" minOccurs="0" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
            <MiCOM:Port>3702</MiCOM:Port>
            <MiCOM:Port>8443</MiCOM:Port>
            <MiCOM:Port>9867</MiCOM:Port>
          </MiCOM:PortAssignmentPresentation>
          <MiCOM:PortAssignmentPresentation name="Simple Network Management" commDetail="SNMP V3" maxOccurs="1" minOccurs="0" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
            <MiCOM:Port>161</MiCOM:Port>
            <MiCOM:Port>162</MiCOM:Port>
          </MiCOM:PortAssignmentPresentation>
        </Private>
        <Private type="MiCOM-PortAssignmentDetails">
          <MiCOM:PortAssignments configured="false" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
            <MiCOM:Address interface="1" vlanId="0">
              <MiCOM:Port>102</MiCOM:Port>
              <MiCOM:Port>123</MiCOM:Port>
              <MiCOM:Port>4422</MiCOM:Port>
              <MiCOM:Port>22</MiCOM:Port>
              <MiCOM:Port>3702</MiCOM:Port>
              <MiCOM:Port>8443</MiCOM:Port>
              <MiCOM:Port>9867</MiCOM:Port>
              <MiCOM:Port>161</MiCOM:Port>
              <MiCOM:Port>162</MiCOM:Port>
            </MiCOM:Address>
            <MiCOM:Address interface="2" vlanId="0">
              <MiCOM:Port>102</MiCOM:Port>
              <MiCOM:Port>123</MiCOM:Port>
              <MiCOM:Port>4422</MiCOM:Port>
              <MiCOM:Port>22</MiCOM:Port>
              <MiCOM:Port>3702</MiCOM:Port>
              <MiCOM:Port>8443</MiCOM:Port>
              <MiCOM:Port>9867</MiCOM:Port>
              <MiCOM:Port>161</MiCOM:Port>
              <MiCOM:Port>162</MiCOM:Port>
            </MiCOM:Address>
            <MiCOM:Address interface="1" vlanId="002">
              <MiCOM:Port>102</MiCOM:Port>
              <MiCOM:Port>123</MiCOM:Port>
              <MiCOM:Port>4422</MiCOM:Port>
              <MiCOM:Port>22</MiCOM:Port>
              <MiCOM:Port>3702</MiCOM:Port>
              <MiCOM:Port>8443</MiCOM:Port>
              <MiCOM:Port>9867</MiCOM:Port>
              <MiCOM:Port>161</MiCOM:Port>
              <MiCOM:Port>162</MiCOM:Port>
            </MiCOM:Address>
            <MiCOM:Address interface="1" vlanId="003">
              <MiCOM:Port>102</MiCOM:Port>
              <MiCOM:Port>123</MiCOM:Port>
              <MiCOM:Port>4422</MiCOM:Port>
              <MiCOM:Port>22</MiCOM:Port>
              <MiCOM:Port>3702</MiCOM:Port>
              <MiCOM:Port>8443</MiCOM:Port>
              <MiCOM:Port>9867</MiCOM:Port>
              <MiCOM:Port>161</MiCOM:Port>
              <MiCOM:Port>162</MiCOM:Port>
            </MiCOM:Address>
            <MiCOM:Address interface="1" vlanId="004">
              <MiCOM:Port>102</MiCOM:Port>
              <MiCOM:Port>123</MiCOM:Port>
              <MiCOM:Port>4422</MiCOM:Port>
              <MiCOM:Port>22</MiCOM:Port>
              <MiCOM:Port>3702</MiCOM:Port>
              <MiCOM:Port>8443</MiCOM:Port>
              <MiCOM:Port>9867</MiCOM:Port>
              <MiCOM:Port>161</MiCOM:Port>
              <MiCOM:Port>162</MiCOM:Port>
            </MiCOM:Address>
            <MiCOM:Address interface="1" vlanId="005">
              <MiCOM:Port>102</MiCOM:Port>
              <MiCOM:Port>123</MiCOM:Port>
              <MiCOM:Port>4422</MiCOM:Port>
              <MiCOM:Port>22</MiCOM:Port>
              <MiCOM:Port>3702</MiCOM:Port>
              <MiCOM:Port>8443</MiCOM:Port>
              <MiCOM:Port>9867</MiCOM:Port>
              <MiCOM:Port>161</MiCOM:Port>
              <MiCOM:Port>162</MiCOM:Port>
            </MiCOM:Address>
            <MiCOM:Address interface="1" vlanId="006">
              <MiCOM:Port>102</MiCOM:Port>
              <MiCOM:Port>123</MiCOM:Port>
              <MiCOM:Port>4422</MiCOM:Port>
              <MiCOM:Port>22</MiCOM:Port>
              <MiCOM:Port>3702</MiCOM:Port>
              <MiCOM:Port>8443</MiCOM:Port>
              <MiCOM:Port>9867</MiCOM:Port>
              <MiCOM:Port>161</MiCOM:Port>
              <MiCOM:Port>162</MiCOM:Port>
            </MiCOM:Address>
          </MiCOM:PortAssignments>
        </Private>
        <Private type="MiCOM-PortDetails">
          <MiCOM:PortDetails tcp="true" udp="false" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">22</MiCOM:PortDetails>
          <MiCOM:PortDetails tcp="true" udp="false" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">102</MiCOM:PortDetails>
          <MiCOM:PortDetails tcp="false" udp="true" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">123</MiCOM:PortDetails>
          <MiCOM:PortDetails tcp="false" udp="true" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">161</MiCOM:PortDetails>
          <MiCOM:PortDetails tcp="false" udp="true" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">162</MiCOM:PortDetails>
          <MiCOM:PortDetails tcp="true" udp="false" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">4422</MiCOM:PortDetails>
          <MiCOM:PortDetails tcp="false" udp="true" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">3702</MiCOM:PortDetails>
          <MiCOM:PortDetails tcp="true" udp="false" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">8443</MiCOM:PortDetails>
          <MiCOM:PortDetails tcp="true" udp="false" xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">9867</MiCOM:PortDetails>
        </Private>
        <Address>
          <P type="IP">192.168.10.75</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">0.0.0.0</P>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier">1</P>
        </Address>
        <GSE ldInst="System" cbName="gcb01">
          <Private type="GOOSE Repeat Transmission Increment">900</Private>
          <Private type="MAC-2">01-0C-CD-01-00-00</Private>
          <Private type="APPID-2">0000</Private>
          <Private type="VLAN-2">000</Private>
          <Private type="VLAN-PRIORITY-2">4</Private>
          <Private type="Interface1-Publish-Enable">0</Private>
          <Private type="Interface2-Publish-Enable">0</Private>
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb02">
          <Private type="GOOSE Repeat Transmission Increment">900</Private>
          <Private type="MAC-2">01-0C-CD-01-00-00</Private>
          <Private type="APPID-2">0000</Private>
          <Private type="VLAN-2">000</Private>
          <Private type="VLAN-PRIORITY-2">4</Private>
          <Private type="Interface1-Publish-Enable">0</Private>
          <Private type="Interface2-Publish-Enable">0</Private>
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb03">
          <Private type="GOOSE Repeat Transmission Increment">900</Private>
          <Private type="MAC-2">01-0C-CD-01-00-00</Private>
          <Private type="APPID-2">0000</Private>
          <Private type="VLAN-2">000</Private>
          <Private type="VLAN-PRIORITY-2">4</Private>
          <Private type="Interface1-Publish-Enable">0</Private>
          <Private type="Interface2-Publish-Enable">0</Private>
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb04">
          <Private type="GOOSE Repeat Transmission Increment">900</Private>
          <Private type="MAC-2">01-0C-CD-01-00-00</Private>
          <Private type="APPID-2">0000</Private>
          <Private type="VLAN-2">000</Private>
          <Private type="VLAN-PRIORITY-2">4</Private>
          <Private type="Interface1-Publish-Enable">0</Private>
          <Private type="Interface2-Publish-Enable">0</Private>
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb05">
          <Private type="GOOSE Repeat Transmission Increment">900</Private>
          <Private type="MAC-2">01-0C-CD-01-00-00</Private>
          <Private type="APPID-2">0000</Private>
          <Private type="VLAN-2">000</Private>
          <Private type="VLAN-PRIORITY-2">4</Private>
          <Private type="Interface1-Publish-Enable">0</Private>
          <Private type="Interface2-Publish-Enable">0</Private>
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb06">
          <Private type="GOOSE Repeat Transmission Increment">900</Private>
          <Private type="MAC-2">01-0C-CD-01-00-00</Private>
          <Private type="APPID-2">0000</Private>
          <Private type="VLAN-2">000</Private>
          <Private type="VLAN-PRIORITY-2">4</Private>
          <Private type="Interface1-Publish-Enable">0</Private>
          <Private type="Interface2-Publish-Enable">0</Private>
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb07">
          <Private type="GOOSE Repeat Transmission Increment">900</Private>
          <Private type="MAC-2">01-0C-CD-01-00-00</Private>
          <Private type="APPID-2">0000</Private>
          <Private type="VLAN-2">000</Private>
          <Private type="VLAN-PRIORITY-2">4</Private>
          <Private type="Interface1-Publish-Enable">0</Private>
          <Private type="Interface2-Publish-Enable">0</Private>
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb08">
          <Private type="GOOSE Repeat Transmission Increment">900</Private>
          <Private type="MAC-2">01-0C-CD-01-00-00</Private>
          <Private type="APPID-2">0000</Private>
          <Private type="VLAN-2">000</Private>
          <Private type="VLAN-PRIORITY-2">4</Private>
          <Private type="Interface1-Publish-Enable">0</Private>
          <Private type="Interface2-Publish-Enable">0</Private>
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="B21_P139" type="P139" manufacturer="Schneider Electric" configVersion="677" originalSclVersion="2007" originalSclRevision="B">
    <Private type="MiCOM-ModellingToolID">Schneider Electric IEC 61850 Px30 Modelling Tool</Private>
    <Private type="MiCOM-ModellingToolVersion">3.0</Private>
    <Private type="MiCOM-ModelNumber">P139-677-259</Private>
    <Private type="MiCOM-SNTPServers">2</Private>
    <Private type="MiCOM-CIDVersion">3.0</Private>
    <Private type="MiCOM-FlexiblePnVersion">1.0</Private>
    <Private type="SNTP Poll Rate">64</Private>
    <Private type="SNTP External Server 1 IP Address">192.168.10.100</Private>
    <Private type="SNTP External Server 2 IP Address">192.168.10.101</Private>
    <Private type="VLAN supported">true</Private>
    <Private type="MiCOM-UniqueID">17824470-780053026.093-88</Private>
    <Services nameLength="64">
      <DynAssociation max="16" />
      <SettingGroups>
        <SGEdit resvTms="true" />
        <ConfSG resvTms="false" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="150" maxAttributes="150" modify="true" />
      <ReadWrite />
      <ConfReportControl max="160" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
      <GSESettings cbName="Fix" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <FileHandling />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <ClientServices goose="true" supportsLdName="true" maxGOOSE="8">
        <TimeSyncProt sntp="true" c37_238="false" other="false" />
      </ClientServices>
    </Services>
    <AccessPoint desc="IEC 61850 Interface" name="AP1" clock="false">
      <Server desc="IEC 61850 Compliant data model" timeout="120">
        <Authentication />
        <LDevice desc="PX139 Controls Domain" inst="Control">
          <LN0 desc="Logical node device" lnType="tp30_LLN0_1" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="configRev">
                <Val>   1 </Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Lock">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI name="OrdRun">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="1">
            <DOI desc="210.047:DEV01:Function group DEV01" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="2">
            <DOI desc="210.097:DEV02:Function group DEV02" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="3">
            <DOI desc="210.147:DEV03:Function group DEV03" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="4">
            <DOI desc="210.197:DEV04:Function group DEV04" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="5">
            <DOI desc="210.247:DEV05:Function group DEV05" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="6">
            <DOI desc="211.047:DEV06:Function group DEV06" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="7">
            <DOI desc="211.097:DEV07:Function group DEV07" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="8">
            <DOI desc="211.147:DEV08:Function group DEV08" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="9">
            <DOI desc="211.197:DEV09:Function group DEV09" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="11">
            <DOI desc="212.047:DEV11:Function group DEV11" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="12">
            <DOI desc="212.097:DEV12:Function group DEV12" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="13">
            <DOI desc="212.147:DEV13:Function group DEV13" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="14">
            <DOI desc="212.197:DEV14:Function group DEV14" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="15">
            <DOI desc="212.247:DEV15:Function group DEV15" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Interlocking" lnType="tp30_CILO_1" prefix="" lnClass="CILO" inst="10">
            <DOI desc="211.247:DEV10:Function group DEV10" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="210.047:DEV01:Function group DEV01" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="210.028:DEV01:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="2">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="210.097:DEV02:Function group DEV02" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="210.078:DEV02:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="3">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="210.147:DEV03:Function group DEV03" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="210.128:DEV03:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="4">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="210.197:DEV04:Function group DEV04" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="210.178:DEV04:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="5">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="210.247:DEV05:Function group DEV05" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="210.228:DEV05:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="6">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="211.047:DEV06:Function group DEV06" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="211.028:DEV06:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="7">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="211.097:DEV07:Function group DEV07" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="211.078:DEV07:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="8">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="211.147:DEV08:Function group DEV08" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="211.128:DEV08:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="9">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="211.197:DEV09:Function group DEV09" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="211.178:DEV09:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="11">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="212.047:DEV11:Function group DEV11" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="211.228:DEV10:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="12">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="212.097:DEV12:Function group DEV12" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="212.097:DEV12:Function group DEV12" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="13">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="212.147:DEV13:Function group DEV13" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="212.147:DEV13:Function group DEV13" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="14">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="212.197:DEV14:Function group DEV14" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="212.197:DEV14:Function group DEV14" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="15">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="212.247:DEV15:Function group DEV15" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="212.247:DEV15:Function group DEV15" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch controller" lnType="tp30_CSWI_1" prefix="" lnClass="CSWI" inst="10">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI desc="211.247:DEV10:Function group DEV10" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="211.228:DEV10:Open command" name="Pos">
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical device" lnType="tp30_LPHD_1" prefix="" lnClass="LPHD" inst="1">
            <DOI desc="003.183:PC   :Name of manufacturer" name="PhyNam" />
            <DOI desc="005.029:IEC  :Healthy" name="PhyHealth" />
          </LN>
          <LN desc="Automatic reclosing" lnType="tp30_RREC_1" prefix="" lnClass="RREC" inst="1">
            <DOI desc="015.060:ARC  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.220:IEC  :RREC.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="037.009:MAIN :Close command" name="OpCls" />
            <DOI desc="000.221:IEC  :RREC.STAT" name="AutoRecSt">
              <DAI name="stVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI desc="037.007:ARC  :(Re)close signal HSR" name="RecHsr">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="037.006:ARC  :(Re)close signal TDR" name="RecTdr">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="037.000:ARC  :Cycle running" name="CycRun">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="037.077:ARC  :(Re)close request" name="ClsReq">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="003.134:ARC  :Enable USER" name="CmdOn">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="003.133:ARC  :Disable USER" name="CmdOff">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="036.050:ARC  :Blocking EXT" name="Blk" />
          </LN>
          <LN desc="Synchroncheck" lnType="tp30_RSYN_1" prefix="" lnClass="RSYN" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">DifVClc.units.multiplier,DifVClc.db,DifVClc.rangeC.min.f,DifVClc.rangeC.max.f,DifHzClc.units.multiplier,DifHzClc.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">DifHzClc.rangeC.min.f,DifHzClc.rangeC.max.f,DifAngClc.units.multiplier,DifAngClc.db,DifAngClc.rangeC.min.f,DifAngClc.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MeasRefV.units.multiplier,MeasRefV.db,MeasRefV.rangeC.min.f,MeasRefV.rangeC.max.f,MeasLoopV.units.multiplier,MeasLoopV.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MeasLoopV.rangeC.min.f,MeasLoopV.rangeC.max.f,</Private>
            <DOI desc="018.000:ASC  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.223:IEC  :RSYN.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="037.083:ASC  :Close enable" name="Rel" />
            <DOI desc="004.091:ASC  :Volt. magnit. diff." name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:-3</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-3</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="004.090:ASC  :Frequ. difference" name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:5,min:-5</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-5</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="004.089:ASC  :Angle difference" name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>phi</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:180,min:-180</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-180</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>180</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="004.087:ASC  :Voltage Vref" name="MeasRefV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.088:ASC  :Volt. sel. meas.loop" name="MeasLoopV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="037.086:ASC  :Close rejection" name="ClRej">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="003.136:ASC  :Enable USER" name="CmdOn">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="003.135:ASC  :Disable USER" name="CmdOff">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="037.048:ASC  :Blocking EXT" name="Blk" />
          </LN>
          <LN desc="Circuit breaker supervision" lnType="tp30_SCBR_1" prefix="PhsA" lnClass="SCBR" inst="1">
            <DOI desc="022.010:CBM  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="028.228:IEC  :NWC_CBM_BEH" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="221.016:MAIN :CB tripped" name="ColOpn" />
            <DOI desc="044.135:CBM  :Sig. No. CB op. &gt;" name="OpCntAlm" />
            <DOI desc="044.136:CBM  :Sig. Rem. No.CB op.&lt;" name="OpCntWrn" />
            <DOI desc="008.011:CBM  :No. of CB oper.  A" name="OpCnt">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="008.014:CBM  :Remain. No. CB op. A" name="OpCntRem">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="044.137:CBM  :Signal SUM Itrip&gt;" name="OpLimA">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2020</Val>
              </DAI>
            </DOI>
            <DOI desc="044.138:CBM  :Signal SUM Itrip**2&gt;" name="OpLimAxA">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2020</Val>
              </DAI>
            </DOI>
            <DOI desc="044.139:CBM  :Signal SUM I*t&gt;" name="OpLimAxTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2020</Val>
              </DAI>
            </DOI>
            <DOI desc="009.047:CBM  :Itrip  A" name="SwA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:100,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>100</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="009.077:CBM  :SUM Itrip**2  A" name="SumSwASq">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:65000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>65000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.087:CBM  :SUM I*t  A" name="SumSwATm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>As</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:4000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>4000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.094:CBM  :SUM I**2*t  A" name="SumSwASqTm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:6500,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>6500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.064:CBM  :I**2*t  A" name="SwASqTm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:6000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>6000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.242:CBM  :tCB closing A" name="OpTmCls">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:1000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="037.090:CBM  :tCB opening A" name="OpTmOpn">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:1000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="009.071:CBM  :SUM Itrip  A" name="SumSwARs">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Circuit breaker supervision" lnType="tp30_SCBR_1" prefix="PhsB" lnClass="SCBR" inst="1">
            <DOI desc="022.010:CBM  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="028.228:IEC  :NWC_CBM_BEH" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="221.016:MAIN :CB tripped" name="ColOpn" />
            <DOI desc="044.135:CBM  :Sig. No. CB op. &gt;" name="OpCntAlm" />
            <DOI desc="044.136:CBM  :Sig. Rem. No.CB op.&lt;" name="OpCntWrn" />
            <DOI desc="008.012:CBM  :No. of CB oper.  B" name="OpCnt">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="008.015:CBM  :Remain. No. CB op. B" name="OpCntRem">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="044.137:CBM  :Signal SUM Itrip&gt;" name="OpLimA">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2020</Val>
              </DAI>
            </DOI>
            <DOI desc="044.138:CBM  :Signal SUM Itrip**2&gt;" name="OpLimAxA">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2020</Val>
              </DAI>
            </DOI>
            <DOI desc="044.139:CBM  :Signal SUM I*t&gt;" name="OpLimAxTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2020</Val>
              </DAI>
            </DOI>
            <DOI desc="009.048:CBM  :Itrip  B" name="SwA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:100,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>100</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="009.078:CBM  :SUM Itrip**2  B" name="SumSwASq">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:65000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>65000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.088:CBM  :SUM I*t  B" name="SumSwATm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>As</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:4000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>4000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.095:CBM  :SUM I**2*t  B" name="SumSwASqTm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:6500,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>6500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.069:CBM  :I**2*t  B" name="SwASqTm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:6000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>6000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.243:CBM  :tCB closing B" name="OpTmCls">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:1000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="037.094:CBM  :tCB opening B" name="OpTmOpn">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:1000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="009.073:CBM  :SUM Itrip  B" name="SumSwARs">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Circuit breaker supervision" lnType="tp30_SCBR_1" prefix="PhsC" lnClass="SCBR" inst="1">
            <DOI desc="022.010:CBM  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="028.228:IEC  :NWC_CBM_BEH" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="221.016:MAIN :CB tripped" name="ColOpn" />
            <DOI desc="044.135:CBM  :Sig. No. CB op. &gt;" name="OpCntAlm" />
            <DOI desc="044.136:CBM  :Sig. Rem. No.CB op.&lt;" name="OpCntWrn" />
            <DOI desc="008.013:CBM  :No. of CB oper.  C" name="OpCnt">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="008.016:CBM  :Remain. No. CB op. C" name="OpCntRem">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="044.137:CBM  :Signal SUM Itrip&gt;" name="OpLimA">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2020</Val>
              </DAI>
            </DOI>
            <DOI desc="044.138:CBM  :Signal SUM Itrip**2&gt;" name="OpLimAxA">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2020</Val>
              </DAI>
            </DOI>
            <DOI desc="044.139:CBM  :Signal SUM I*t&gt;" name="OpLimAxTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2020</Val>
              </DAI>
            </DOI>
            <DOI desc="009.049:CBM  :Itrip  C" name="SwA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:100,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>100</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="009.079:CBM  :SUM Itrip**2  C" name="SumSwASq">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:65000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>65000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.089:CBM  :SUM I*t  C" name="SumSwATm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>As</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:4000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>4000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.096:CBM  :SUM I**2*t  C" name="SumSwASqTm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:6500,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>6500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.070:CBM  :I**2*t  C" name="SwASqTm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:6000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>6000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.244:CBM  :tCB closing C" name="OpTmCls">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:1000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="037.095:CBM  :tCB opening C" name="OpTmOpn">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:1000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="009.076:CBM  :SUM Itrip  C" name="SumSwARs">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Circuit breaker" lnType="tp30_XCBR_6" prefix="" lnClass="XCBR" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="CB1 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="CB1 Position" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>1000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="009.071:CBM  :SUM Itrip  A" name="SumSwARsA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.073:CBM  :SUM Itrip  B" name="SumSwARsB">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.076:CBM  :SUM Itrip  C" name="SumSwARsC">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="221.087:MAIN :CB1 act. oper. cap." name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.084:MAIN :CB1 max. oper. cap." name="MaxOpCap" />
            <DOI desc="221.016:MAIN :CB tripped" name="CBTripped">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Circuit breaker" lnType="tp30_XCBR_7" prefix="" lnClass="XCBR" inst="2">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="CB2 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="CB2 Position" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>1000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="221.091:MAIN :CB2 act. oper. cap." name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.088:MAIN :CB2 max. oper. cap." name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW1 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW1 Open Command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="210.001:DEV01:Type of ext. device" name="SwTyp" />
            <DOI desc="210.003:DEV01:Dev. op. capability" name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="210.027:DEV01:Stat.ind.interm.pos." name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="2">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW2 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW2 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="210.051:DEV02:Type of ext. device" name="SwTyp" />
            <DOI desc="210.053:DEV02:Dev. op. capability" name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.027:MAIN :Perm.No.mot.drive op" name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="3">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW3 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW3 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="210.101:DEV03:Type of ext. device" name="SwTyp" />
            <DOI desc="210.103:DEV03:Dev. op. capability" name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.027:MAIN :Perm.No.mot.drive op" name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="4">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW4 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW4 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="210.151:DEV04:Type of ext. device" name="SwTyp" />
            <DOI desc="210.153:DEV04:Dev. op. capability" name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.027:MAIN :Perm.No.mot.drive op" name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="5">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="210.243:DEV05:Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW5 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="210.201:DEV05:Type of ext. device" name="SwTyp" />
            <DOI desc="210.203:DEV05:Dev. op. capability" name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.027:MAIN :Perm.No.mot.drive op" name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="6">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW6 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW6 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="211.001:DEV06:Type of ext. device" name="SwTyp" />
            <DOI desc="211.003:DEV06:Dev. op. capability" name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.027:MAIN :Perm.No.mot.drive op" name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="7">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW7 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW7 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="211.051:DEV07:Type of ext. device" name="SwTyp" />
            <DOI desc="211.053:DEV07:Dev. op. capability" name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.027:MAIN :Perm.No.mot.drive op" name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="8">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW8 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW8 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="211.101:DEV08:Type of ext. device" name="SwTyp" />
            <DOI desc="211.103:DEV08:Dev. op. capability" name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.027:MAIN :Perm.No.mot.drive op" name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="9">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW9 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW9 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="211.151:DEV09:Type of ext. device" name="SwTyp" />
            <DOI desc="211.153:DEV09:Dev. op. capability" name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.027:MAIN :Perm.No.mot.drive op" name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="11">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW11 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW11 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="212.001:DEV11:Type of ext. device" name="SwTyp" />
            <DOI desc="212.003:DEV11:Dev. op. capability" name="SwOpCap" />
            <DOI desc="212.027:DEV11:Stat.ind.interm.pos." name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="12">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW12 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW12 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="212.051:DEV12:Type of ext. device" name="SwTyp" />
            <DOI desc="212.053:DEV12:Dev. op. capability" name="SwOpCap" />
            <DOI desc="212.077:DEV12:Stat.ind.interm.pos." name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="13">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW13 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW13 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="212.101:DEV13:Type of ext. device" name="SwTyp" />
            <DOI desc="212.103:DEV13:Dev. op. capability" name="SwOpCap" />
            <DOI desc="212.127:DEV13:Stat.ind.interm.pos." name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="14">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW14 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW14 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="212.151:DEV14:Type of ext. device" name="SwTyp" />
            <DOI desc="212.153:DEV14:Dev. op. capability" name="SwOpCap" />
            <DOI desc="212.177:DEV14:Stat.ind.interm.pos." name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="15">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW15 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW15 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="212.201:DEV15:Type of ext. device" name="SwTyp" />
            <DOI desc="212.203:DEV15:Dev. op. capability" name="SwOpCap" />
            <DOI desc="212.227:DEV15:Stat.ind.interm.pos." name="MaxOpCap" />
          </LN>
          <LN desc="Switch" lnType="tp30_XSWI_1" prefix="" lnClass="XSWI" inst="10">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="SW10 Operation counter" name="OpCnt" />
            <DOI name="LocSta">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="SW10 Open command" name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>20000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>120000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="211.201:DEV10:Type of ext. device" name="SwTyp" />
            <DOI desc="211.203:DEV10:Dev. op. capability" name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI desc="221.027:MAIN :Perm.No.mot.drive op" name="MaxOpCap" />
          </LN>
        </LDevice>
        <LDevice desc="PX139 Measurements Domain" inst="Measurements">
          <LN0 desc="Logical node device" lnType="tp30_LLN0_2" lnClass="LLN0" inst="">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
              <DAI name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical device" lnType="tp30_LPHD_1" prefix="" lnClass="LPHD" inst="1">
            <DOI desc="003.183:PC   :Name of manufacturer" name="PhyNam" />
            <DOI desc="005.029:IEC  :Healthy" name="PhyHealth" />
          </LN>
          <LN desc="Metering" lnType="tp30_MMTR_1" prefix="Mmu" lnClass="MMTR" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="008.066:MAIN :Act.energy inp. prim" name="SupWh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="008.068:MAIN :React. en. inp. prim" name="SupVArh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="008.065:MAIN :Act.energy outp.prim" name="DmdWh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="008.067:MAIN :React.en. outp. prim" name="DmdVArh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="003.032:MAIN :Reset meas.v.en.USER" name="MTRRs">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Primary Basic Measurements" lnType="tp30_MMXN_1" prefix="MmuPri" lnClass="MMXN" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">Vol.units.multiplier,Vol.db,Vol.rangeC.min.f,Vol.rangeC.max.f,</Private>
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="005.046:MAIN :Voltage Vref prim." name="Vol">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>3000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Secondary Basic Measurements" lnType="tp30_MMXN_1" prefix="MmuSec" lnClass="MMXN" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">Vol.units.multiplier,Vol.db,Vol.rangeC.min.f,Vol.rangeC.max.f,</Private>
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="005.047:MAIN :Voltage Vref p.u." name="Vol">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Secondary Basic Measurements" lnType="tp30_MMXN_2" prefix="MmuSec" lnClass="MMXN" inst="2">
            <Private type="MiCOM-ConfigurableAttributes">Hz.units.multiplier,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,</Private>
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="004.070:MAIN :Frequency f p.u." name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:4,min:0.2</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0.2</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>4</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Secondary Basic Measurements" lnType="tp30_MMXU_12" prefix="MmuSec" lnClass="MMXU" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">LodAngA.units.multiplier,LodAngA.db,LodAngA.rangeC.min.f,LodAngA.rangeC.max.f,LodAngB.units.multiplier,LodAngB.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">LodAngB.rangeC.min.f,LodAngB.rangeC.max.f,LodAngC.units.multiplier,LodAngC.db,LodAngC.rangeC.min.f,LodAngC.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AngN.units.multiplier,AngN.db,AngN.rangeC.min.f,AngN.rangeC.max.f,TotW.units.multiplier,TotW.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.units.multiplier,TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.units.multiplier,TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.units.multiplier,TotPF.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotPF.rangeC.min.f,TotPF.rangeC.max.f,PPV.phsAB.units.multiplier,PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.units.multiplier,PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.units.multiplier,PPV.phsCA.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.units.multiplier,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.units.multiplier,PhV.phsC.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.neut.units.multiplier,PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.res.units.multiplier,PhV.res.db,PhV.res.rangeC.min.f,PhV.res.rangeC.max.f,A.phsA.units.multiplier,A.phsA.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.neut.units.multiplier,A.neut.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.neut.rangeC.min.f,A.neut.rangeC.max.f,A.res.units.multiplier,A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,</Private>
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="004.055:MAIN :Load angle phi A" name="LodAngA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>phi</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:180,min:-180</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-180</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>180</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.056:MAIN :Load angle phi B" name="LodAngB">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>phi</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:180,min:-180</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-180</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>180</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.057:MAIN :Load angle phi C" name="LodAngC">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>phi</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:180,min:-180</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-180</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>180</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.072:MAIN :Angle phi N" name="AngN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>phi</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:180,min:-180</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-180</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>180</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.051:MAIN :Active power P p.u." name="TotW">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:7.5,min:-7.5</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-7.5</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>7.5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.053:MAIN :Reac. power Q p.u." name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:7.5,min:-7.5</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-7.5</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>7.5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="005.026:MAIN :Appar. power S p.u." name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:10.7,min:-10.7</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-10.7</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>10.7</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.054:MAIN :Active power factor" name="TotPF">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:1,min:-1</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI desc="005.045:MAIN :Voltage A-B p.u." name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="006.045:MAIN :Voltage B-C p.u." name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="007.045:MAIN :Voltage C-A p.u." name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI desc="005.043:MAIN :Voltage A-G p.u." name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="006.043:MAIN :Voltage B-G p.u." name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="007.043:MAIN :Voltage C-G p.u." name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="004.042:MAIN :Voltage VNG p.u." name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>25</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI desc="005.013:MAIN :Volt. SUM (VPG)/ SQRT 3 p.u." name="res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:12,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>12</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI desc="005.041:MAIN :Current A p.u." name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI desc="006.041:MAIN :Current B p.u." name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI desc="007.041:MAIN :Current C p.u." name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI desc="004.044:MAIN :Current IN p.u." name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:16,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>16</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI desc="005.011:MAIN :Current SUM (IP) p.u." name="res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>25</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Primary Basic Measurements" lnType="tp30_MMXU_11" prefix="MmuPri" lnClass="MMXU" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">TotW.units.multiplier,TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.units.multiplier,TotVAr.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.units.multiplier,TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">Hz.units.multiplier,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,PPV.phsAB.units.multiplier,PPV.phsAB.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.units.multiplier,PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.units.multiplier,PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsA.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.units.multiplier,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.units.multiplier,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.neut.units.multiplier,PhV.neut.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PhV.res.units.multiplier,PhV.res.db,PhV.res.rangeC.min.f,PhV.res.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.neut.units.multiplier,A.neut.db,A.neut.rangeC.min.f,A.neut.rangeC.max.f,A.res.units.multiplier,A.res.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.rangeC.min.f,A.res.rangeC.max.f,</Private>
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="004.050:MAIN :Active power P prim." name="TotW">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3200,min:-3199.9</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-3199.9</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>3200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI desc="004.052:MAIN :Reac. power Q prim." name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3200,min:-3199.9</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-3199.9</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>3200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>2</Val>
              </DAI>
            </DOI>
            <DOI desc="005.025:MAIN :Appar. power S prim." name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3200,min:-3199.9</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-3199.9</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>3200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>15</Val>
              </DAI>
            </DOI>
            <DOI desc="004.040:MAIN :Frequency f" name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:70,min:40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>70</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>320</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI desc="005.044:MAIN :Voltage A-B prim." name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="006.044:MAIN :Voltage B-C prim." name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="007.044:MAIN :Voltage C-A prim." name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI desc="005.042:MAIN :Voltage A-G prim." name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="006.042:MAIN :Voltage B-G prim." name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="007.042:MAIN :Voltage C-G prim." name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="004.041:MAIN :Voltage VNG prim." name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI desc="005.012:MAIN :Volt. SUM (VPG)/3 prim." name="res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI desc="005.040:MAIN :Current A prim." name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI desc="006.040:MAIN :Current B prim." name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI desc="007.040:MAIN :Current C prim." name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI desc="004.043:MAIN :Current IN prim." name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>25000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI desc="005.010:MAIN :Current SUM (IP) prim." name="res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>25000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Sequence and Imbalance Measurements" lnType="tp30_MSQI_1" prefix="Mmu" lnClass="MSQI" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.units.multiplier,SeqA.c1.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqA.c2.units.multiplier,SeqA.c2.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqV.c1.units.multiplier,SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c2.units.multiplier,SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,</Private>
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI desc="009.016:MAIN :Current Ipos p.u." name="c1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI desc="009.015:MAIN :Current Ineg p.u." name="c2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>3000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:0,min:0 </Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV">
              <SDI desc="009.018:MAIN :Voltage Vpos p.u." name="c1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI desc="009.017:MAIN :Voltage Vneg  p.u." name="c2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:0,min:0 </Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Sequence and Imbalance Measurements" lnType="tp30_MSQI_1" prefix="MmuPri" lnClass="MSQI" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.units.multiplier,SeqA.c1.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqA.c2.units.multiplier,SeqA.c2.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqV.c1.units.multiplier,SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c2.units.multiplier,SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,</Private>
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI desc="034.192:MAIN :Current Ipos prim." name="c1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI desc="034.193:MAIN :Current Ineg prim." name="c2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>2000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI desc="005.010:MAIN :Current SUM (IP) prim." name="c3">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:0,min:0 </Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV">
              <SDI desc="034.194:MAIN :Voltage Vpos prim." name="c1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>750</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>133</Val>
                </DAI>
              </SDI>
              <SDI desc="034.195:MAIN :Voltage Vneg prim." name="c2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>750</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>133</Val>
                </DAI>
              </SDI>
              <SDI desc="005.012:MAIN :Volt. SUM (VPG)/3 prim." name="c3">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:0,min:0 </Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Measuring statistics" lnType="tp30_MSTA_1" prefix="MmuSec" lnClass="MSTA" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsMe.units.multiplier,MaxAmpsMe.db,MaxAmpsMe.rangeC.min.f,MaxAmpsMe.rangeC.max.f,MaxAmpsM1.units.multiplier,MaxAmpsM1.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsM1.rangeC.min.f,MaxAmpsM1.rangeC.max.f,MaxAmpsM2.units.multiplier,MaxAmpsM2.db,MaxAmpsM2.rangeC.min.f,MaxAmpsM2.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsM3.units.multiplier,MaxAmpsM3.db,MaxAmpsM3.rangeC.min.f,MaxAmpsM3.rangeC.max.f,MaxAmpsDl.units.multiplier,MaxAmpsDl.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsDl.rangeC.min.f,MaxAmpsDl.rangeC.max.f,MaxAmpsD1.units.multiplier,MaxAmpsD1.db,MaxAmpsD1.rangeC.min.f,MaxAmpsD1.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsD2.units.multiplier,MaxAmpsD2.db,MaxAmpsD2.rangeC.min.f,MaxAmpsD2.rangeC.max.f,MaxAmpsD3.units.multiplier,MaxAmpsD3.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsD3.rangeC.min.f,MaxAmpsD3.rangeC.max.f,MaxAmps.units.multiplier,MaxAmps.db,MaxAmps.rangeC.min.f,MaxAmps.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MinAmps.units.multiplier,MinAmps.db,MinAmps.rangeC.min.f,MinAmps.rangeC.max.f,MaxVpp.units.multiplier,MaxVpp.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxVpp.rangeC.min.f,MaxVpp.rangeC.max.f,MinVpp.units.multiplier,MinVpp.db,MinVpp.rangeC.min.f,MinVpp.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxVpg.units.multiplier,MaxVpg.db,MaxVpg.rangeC.min.f,MaxVpg.rangeC.max.f,MinVpg.units.multiplier,MinVpg.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MinVpg.rangeC.min.f,MinVpg.rangeC.max.f,</Private>
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="000.124:IEC  :Health" name="Health">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="005.035:MAIN :IP,maxp.u.,demand.st" name="MaxAmpsMe">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.232:MAIN :IA p.u.,demand stor." name="MaxAmpsM1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.233:MAIN :IB p.u.,demand stor." name="MaxAmpsM2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.234:MAIN :IC p.u.,demand stor." name="MaxAmpsM3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="005.037:MAIN :IP,max p.u.,demand" name="MaxAmpsDl">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.235:MAIN :IA p.u.,demand" name="MaxAmpsD1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.236:MAIN :IB p.u.,demand" name="MaxAmpsD2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.237:MAIN :IC p.u.,demand" name="MaxAmpsD3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="005.051:MAIN :Current IP,max p.u." name="MaxAmps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="005.056:MAIN :Current IP,min p.u." name="MinAmps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="008.045:MAIN :Voltage VPP,max p.u." name="MaxVpp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.045:MAIN :Voltage VPP,min p.u." name="MinVpp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="008.043:MAIN :Voltage VPG,max p.u." name="MaxVpg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.043:MAIN :Voltage VPG,min p.u." name="MinVpg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Measuring statistics" lnType="tp30_MSTA_1" prefix="MmuPri" lnClass="MSTA" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsMe.units.multiplier,MaxAmpsMe.db,MaxAmpsMe.rangeC.min.f,MaxAmpsMe.rangeC.max.f,MaxAmpsM1.units.multiplier,MaxAmpsM1.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsM1.rangeC.min.f,MaxAmpsM1.rangeC.max.f,MaxAmpsM2.units.multiplier,MaxAmpsM2.db,MaxAmpsM2.rangeC.min.f,MaxAmpsM2.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsM3.units.multiplier,MaxAmpsM3.db,MaxAmpsM3.rangeC.min.f,MaxAmpsM3.rangeC.max.f,MaxAmpsDl.units.multiplier,MaxAmpsDl.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsDl.rangeC.min.f,MaxAmpsDl.rangeC.max.f,MaxAmpsD1.units.multiplier,MaxAmpsD1.db,MaxAmpsD1.rangeC.min.f,MaxAmpsD1.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsD2.units.multiplier,MaxAmpsD2.db,MaxAmpsD2.rangeC.min.f,MaxAmpsD2.rangeC.max.f,MaxAmpsD3.units.multiplier,MaxAmpsD3.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxAmpsD3.rangeC.min.f,MaxAmpsD3.rangeC.max.f,MaxAmps.units.multiplier,MaxAmps.db,MaxAmps.rangeC.min.f,MaxAmps.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MinAmps.units.multiplier,MinAmps.db,MinAmps.rangeC.min.f,MinAmps.rangeC.max.f,MaxVpp.units.multiplier,MaxVpp.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxVpp.rangeC.min.f,MaxVpp.rangeC.max.f,MinVpp.units.multiplier,MinVpp.db,MinVpp.rangeC.min.f,MinVpp.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MaxVpg.units.multiplier,MaxVpg.db,MaxVpg.rangeC.min.f,MaxVpg.rangeC.max.f,MinVpg.units.multiplier,MinVpg.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">MinVpg.rangeC.min.f,MinVpg.rangeC.max.f,</Private>
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="000.124:IEC  :Health" name="Health">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="005.034:MAIN :IP,maxprim,demand.st" name="MaxAmpsMe">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.223:MAIN :IA prim,demand stor." name="MaxAmpsM1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.224:MAIN :IB prim,demand stor." name="MaxAmpsM2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.225:MAIN :IC prim,demand stor." name="MaxAmpsM3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="005.036:MAIN :IP,max prim.,demand" name="MaxAmpsDl">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.226:MAIN :IA prim,demand" name="MaxAmpsD1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.227:MAIN :IB prim,demand" name="MaxAmpsD2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="006.228:MAIN :IC prim,demand" name="MaxAmpsD3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="005.050:MAIN :Curr. IP,max prim." name="MaxAmps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="005.055:MAIN :Curr. IP,min prim." name="MinAmps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="008.044:MAIN :Volt. VPP,max prim." name="MaxVpp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.044:MAIN :Voltage VPP,min prim" name="MinVpp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="008.042:MAIN :Volt. VPG,max prim." name="MaxVpg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.042:MAIN :Volt. VPG,min prim." name="MinVpg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="PX139 Protection Domain" inst="Protection">
          <LN0 desc="Logical node device" lnType="tp30_LLN0_4" lnClass="LLN0" inst="">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
              <DAI name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="003.062:PSS  :Actual param. subset" name="ChgSG">
              <DAI name="stVal">
                <Val>SG1</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <SettingControl numOfSGs="4" actSG="1" resvTms="30" />
          </LN0>
          <LN desc="Change Setting Group in Generic Automatic Process Control" lnType="tp30_GAPC_6" prefix="Csg" lnClass="GAPC" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="003.062:PSS  :Actual param. subset" name="ISCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical device" lnType="tp30_LPHD_1" prefix="" lnClass="LPHD" inst="1">
            <DOI desc="003.183:PC   :Name of manufacturer" name="PhyNam" />
            <DOI desc="005.029:IEC  :Healthy" name="PhyHealth" />
          </LN>
          <LN desc="Differential Protection" lnType="tp30_PDIF_2" prefix="Rf1" lnClass="PDIF" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">DifAClc.neut.units.multiplier,DifAClc.neut.db,DifAClc.neut.rangeC.min.f,DifAClc.neut.rangeC.max.f,RstA.neut.units.multiplier,RstA.neut.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">RstA.neut.rangeC.min.f,RstA.neut.rangeC.max.f,</Private>
            <DOI desc="019.050:REF  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="002.216:IEC  :Rf1PDIF1.Beh" name="Beh" />
            <DOI desc="002.225:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="041.005:REF  :Trip signal" name="Op" />
            <DOI name="DifAClc">
              <SDI desc="008.080:REF  :Diff. current, REF" name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:20,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>20</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="RstA">
              <SDI desc="008.081:REF  :Restrain.curr.,REF" name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:20,min:0</Private>
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true">
                      <Val>20</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="019.051:REF  :Blocking EXT" name="Blk" />
          </LN>
          <LN desc="Active power monitoring of Power Directional overpower P&gt;" lnType="tp30_PDOP_1" prefix="PdpAct" lnClass="PDOP" inst="1">
            <DOI desc="014.220:P&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.136:IEC  :PPDOP1.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.086:P&lt;&gt;  :Starting P&gt;" name="Str" />
            <DOI desc="035.088:P&lt;&gt;  :Trip signal P&gt;" name="Op" />
            <DOI desc="035.082:P&lt;&gt;  :Blocking tP&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Active power monitoring of Power Directional overpower P&gt;&gt;" lnType="tp30_PDOP_1" prefix="PdpAct" lnClass="PDOP" inst="2">
            <DOI desc="014.220:P&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.137:IEC  :PPDOP2.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.089:P&lt;&gt;  :Starting P&gt;&gt;" name="Str" />
            <DOI desc="035.091:P&lt;&gt;  :Trip signal P&gt;&gt;" name="Op" />
            <DOI desc="035.083:P&lt;&gt;  :Blocking tP&gt;&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Reactive power monitoring of Power Directional overpower P&gt;" lnType="tp30_PDOP_1" prefix="PdpRea" lnClass="PDOP" inst="1">
            <DOI desc="014.220:P&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.138:IEC  :QPDOP1.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.092:P&lt;&gt;  :Starting Q&gt;" name="Str" />
            <DOI desc="035.094:P&lt;&gt;  :Trip signal Q&gt;" name="Op" />
            <DOI desc="035.084:P&lt;&gt;  :Blocking tQ&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Reactive power monitoring of Power Directional overpower P&gt;&gt;" lnType="tp30_PDOP_1" prefix="PdpRea" lnClass="PDOP" inst="2">
            <DOI desc="014.220:P&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.140:IEC  :QPDOP2.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.095:P&lt;&gt;  :Starting Q&gt;&gt;" name="Str" />
            <DOI desc="035.097:P&lt;&gt;  :Trip signal Q&gt;&gt;" name="Op" />
            <DOI desc="035.085:P&lt;&gt;  :Blocking tQ&gt;&gt; EXT" name="Blk" />
          </LN>
          <LN desc="effective power monitoring of Power Directional overpower P&gt;&gt;" lnType="tp30_PDOP_2" prefix="Pf" lnClass="PDOP" inst="1">
            <DOI desc="015.202:Pf&lt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.146:IEC  :PF.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="016.057:Pf&lt;  :Blocked by Pmin" name="Str" />
            <DOI desc="016.057:Pf&lt;  :Blocked by Pmin" name="Op" />
          </LN>
          <LN desc="Qvctive power monitoring of Power Directional overpower P&gt;&gt;" lnType="tp30_PDOP_2" prefix="Qv" lnClass="PDOP" inst="1">
            <DOI desc="013.147:QV   :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.144:IEC  :QV.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="014.074:QV   :Starting V&lt; 3p" name="Str" />
            <DOI desc="014.074:QV   :Starting V&lt; 3p" name="Op" />
          </LN>
          <LN desc="Active power monitoring of Power Directional underpower P&lt;" lnType="tp30_PDUP_1" prefix="PdpAct" lnClass="PDUP" inst="1">
            <DOI desc="014.220:P&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.147:IEC  :PPDUP1.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.054:P&lt;&gt;  :Starting P&lt;" name="Str" />
            <DOI desc="035.058:P&lt;&gt;  :Trip signal P&lt;" name="Op" />
            <DOI desc="035.050:P&lt;&gt;  :Blocking tP&lt;  EXT" name="Blk" />
          </LN>
          <LN desc="Active power monitoring of Power Directional underpower P&lt;&lt;" lnType="tp30_PDUP_1" prefix="PdpAct" lnClass="PDUP" inst="2">
            <DOI desc="014.220:P&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.148:IEC  :PPDUP2.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.060:P&lt;&gt;  :Starting P&lt;&lt;" name="Str" />
            <DOI desc="035.064:P&lt;&gt;  :Trip signal P&lt;&lt;" name="Op" />
            <DOI desc="035.051:P&lt;&gt;  :Blocking tP&lt;&lt;  EXT" name="Blk" />
          </LN>
          <LN desc="Reactive power monitoring of Power Directional underpower P&lt;" lnType="tp30_PDUP_1" prefix="PdpRea" lnClass="PDUP" inst="1">
            <DOI desc="014.220:P&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.149:IEC  :QPDUP1.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.066:P&lt;&gt;  :Starting Q&lt;" name="Str" />
            <DOI desc="035.155:P&lt;&gt;  :Trip signal Q&lt;" name="Op" />
            <DOI desc="035.052:P&lt;&gt;  :Blocking tQ&lt;  EXT" name="Blk" />
          </LN>
          <LN desc="Reactive power monitoring of Power Directional underpower P&lt;&lt;" lnType="tp30_PDUP_1" prefix="PdpRea" lnClass="PDUP" inst="2">
            <DOI desc="014.220:P&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.150:IEC  :QPDUP2.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.010:P&lt;&gt;  :Starting Q&lt;&lt;" name="Str" />
            <DOI desc="035.176:P&lt;&gt;  :Trip signal Q&lt;&lt;" name="Op" />
            <DOI desc="035.053:P&lt;&gt;  :Blocking tQ&lt;&lt;  EXT" name="Blk" />
          </LN>
          <LN desc="Inrush Stabilization (Harmonic restraint)" lnType="tp30_PHAR_1" prefix="" lnClass="PHAR" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="019.213:MAIN :Inrush blk. trigg." name="Str" />
          </LN>
          <LN desc="Inrush Stabilization (Harmonic restraint)" lnType="tp30_PHAR_1" prefix="" lnClass="PHAR" inst="2">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="039.213:MAIN :Inrush2 blk. trigg." name="Str" />
          </LN>
          <LN desc="Phase Overcurrent Starting tance Protection" lnType="tp30_PIOC_1" prefix="Qv" lnClass="PIOC" inst="1">
            <DOI desc="013.147:QV   :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.144:IEC  :QV.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="014.083:QV   :Starting Imin" name="Op" />
          </LN>
          <LN desc="Motor restart inhibition" lnType="tp30_PMRI_1" prefix="Mot" lnClass="PMRI" inst="1">
            <DOI desc="017.059:MP   :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.210:IEC  :PMRI.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.049:MP   :Reclosure blocked" name="StrInh" />
          </LN>
          <LN desc="Motor starting time" lnType="tp30_PMSS_1" prefix="Mot" lnClass="PMSS" inst="1">
            <DOI desc="017.059:MP   :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.210:IEC  :PMRI.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt" />
            <DOI desc="040.119:MP   :Startup" name="Str" />
            <DOI desc="041.081:MP   :Trip by failed st-up" name="Op" />
          </LN>
          <LN desc="Harmonic restraint (Protective Signaling)" lnType="tp30_PSCH_1" prefix="" lnClass="PSCH" inst="1">
            <DOI desc="015.004:PSIG :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.212:IEC  :PSCH.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.035:PSIG :Send (signal)" name="ProTx">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="037.029:PSIG :Receive (signal)" name="ProRx">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.000:MAIN :General starting" name="Str">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="038.007:PSIG :Trip signal" name="Op" />
            <DOI desc="003.132:PSIG :Enable USER" name="CmdOn">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="003.131:PSIG :Disable USER" name="CmdOff">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="036.049:PSIG :Blocking  EXT" name="Blk" />
          </LN>
          <LN desc="Ground fault direction determination using steady-state values" lnType="tp30_PSDE_1" prefix="" lnClass="PSDE" inst="1">
            <DOI desc="016.060:GFDSS:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.204:IEC  :PSDE.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="009.040:GFDSS:Starting forward/LS" name="Str" />
            <DOI desc="009.031:GFDSS:Trip signal forw./LS" name="Op" />
          </LN>
          <LN desc="Ground fault direction determination using steady-state values" lnType="tp30_PSDE_1" prefix="Gfd" lnClass="PSDE" inst="1">
            <DOI desc="016.060:GFDSS:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.204:IEC  :PSDE.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="009.040:GFDSS:Starting forward/LS" name="Str" />
            <DOI desc="009.031:GFDSS:Trip signal forw./LS" name="Op" />
          </LN>
          <LN desc="Pulse protection and direction determination" lnType="tp30_PSDE_2" prefix="Pls" lnClass="PSDE" inst="1">
            <DOI desc="027.031:PULSE:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="027.091:IEC  :NWC_PlsPsde1_BEH" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="027.080:PULSE:Starting" name="Str" />
          </LN>
          <LN desc="Switch on to fault" lnType="tp30_PSOF_1" prefix="" lnClass="PSOF" inst="1">
            <DOI desc="011.068:SOTF :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="001.238:IEC  :SOTF.Beh" name="Beh">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="000.123:IEC  :Health" name="Health">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="036.063:SOTF :tManual-close runn." name="Str">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="036.064:SOTF :Trip signal" name="Op">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="039.063:SOTF :Par. ARC running EXT" name="ParArcExt">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Transient ground fault direction determination" lnType="tp30_PTEF_1" prefix="" lnClass="PTEF" inst="1">
            <DOI desc="016.040:TGFD :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.207:IEC  :PTEF.Beh" name="Beh" />
            <DOI desc="000.208:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="004.033:TGFD :Ground fault" name="Str" />
            <DOI desc="004.034:TGFD :Blocking EXT" name="Blk" />
          </LN>
          <LN desc="Earth Fault Backup overcurrent-time Protection" lnType="tp30_PTOC_2" prefix="Bc" lnClass="PTOC" inst="1">
            <DOI desc="031.146:I2/I1:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="033.053:IEC  :BC_PTOC1.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.212:I2/I1:Starting Ineg/Ipos&gt;" name="Str" />
            <DOI desc="029.146:I2/I1:tIneg/Ipos&gt; elapsed" name="Op" />
            <DOI desc="036.213:I2/I1:Blocking EXT" name="Blk" />
          </LN>
          <LN desc="Earth Fault Backup overcurrent-time Protection" lnType="tp30_PTOC_2" prefix="Bc" lnClass="PTOC" inst="2">
            <DOI desc="031.146:I2/I1:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="033.055:IEC  :BC_PTOC2.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="029.155:I2/I1:Starting Ineg/Ipos&gt;&gt;" name="Str" />
            <DOI desc="029.147:I2/I1:tIneg/Ipos&gt;&gt; elapsed" name="Op" />
            <DOI desc="036.213:I2/I1:Blocking EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the maximum phase current of Definite-Time Overcurrent I&gt;" lnType="tp30_PTOC_9" prefix="DtpPhs" lnClass="PTOC" inst="1">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="005.048:IEC  :PhPTOC1.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.036:DTOC :Starting I&gt;1" name="Str" />
            <DOI desc="041.020:DTOC :Trip signal tI&gt;1" name="Op" />
            <DOI desc="040.010:DTOC :tI&gt;1 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.186:DTOC :I&gt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.060:DTOC :Blocking tI&gt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the Monitoring the maximum phase current of Definite-Time Overcurrent I&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpPhs" lnClass="PTOC" inst="2">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="005.053:IEC  :PhPTOC2.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.029:DTOC :Starting I&gt;2" name="Str" />
            <DOI desc="040.011:DTOC :Trip signal tI&gt;2" name="Op" />
            <DOI desc="040.033:DTOC :tI&gt;2 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.187:DTOC :I&gt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.061:DTOC :Blocking tI&gt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the Monitoring the maximum phase current of Definite-Time Overcurrent I&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpPhs" lnClass="PTOC" inst="3">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="005.066:IEC  :PhPTOC3.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="039.075:DTOC :Starting I&gt;3" name="Str" />
            <DOI desc="040.076:DTOC :Trip signal tI&gt;3" name="Op" />
            <DOI desc="040.012:DTOC :tI&gt;3 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.188:DTOC :I&gt;3 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.062:DTOC :Blocking tI&gt;3 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the Monitoring the maximum phase current of Definite-Time Overcurrent I&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpPhs" lnClass="PTOC" inst="4">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.193:IEC  :PhPTOC4.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="016.174:DTOC :Starting I&gt;4" name="Str" />
            <DOI desc="016.176:DTOC :Trip signal tI&gt;4" name="Op" />
            <DOI desc="016.175:DTOC :tI&gt;4 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.189:DTOC :I&gt;4 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="016.173:DTOC :Blocking tI&gt;4 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the Monitoring the maximum phase current of Definite-Time Overcurrent I&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpPhs" lnClass="PTOC" inst="5">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="027.028:IEC  :DTPhPTOC5.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="026.015:DTOC :Starting I&gt;5" name="Str" />
            <DOI desc="026.022:DTOC :Trip signal tI&gt;5" name="Op" />
            <DOI desc="026.020:DTOC :tI&gt;5 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.190:DTOC :I&gt;5 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="026.011:DTOC :Blocking tI&gt;5 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the Monitoring the maximum phase current of Definite-Time Overcurrent I&gt;&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpPhs" lnClass="PTOC" inst="6">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="027.030:IEC  :DTPhPTOC9.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="026.016:DTOC :Starting I&gt;6" name="Str" />
            <DOI desc="026.023:DTOC :Trip signal tI&gt;6" name="Op" />
            <DOI desc="026.021:DTOC :tI&gt;6 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.191:DTOC :I&gt;6 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="026.012:DTOC :Blocking tI&gt;6 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the negative sequence current of Definite-Time Overcurrent Ineg&gt;" lnType="tp30_PTOC_9" prefix="DtpNgs" lnClass="PTOC" inst="1">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.117:IEC  :NegPTOC1.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.145:DTOC :Starting Ineg&gt;1" name="Str" />
            <DOI desc="036.151:DTOC :Trip signal tIneg&gt;1" name="Op" />
            <DOI desc="036.148:DTOC :tIneg&gt;1 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.201:DTOC :Ineg&gt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="036.141:DTOC :Blocking tIneg&gt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the negative sequence current of Definite-Time Overcurrent Ineg&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpNgs" lnClass="PTOC" inst="2">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.118:IEC  :NegPTOC2.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.146:DTOC :Starting Ineg&gt;2" name="Str" />
            <DOI desc="036.152:DTOC :Trip signal tIneg&gt;2" name="Op" />
            <DOI desc="036.149:DTOC :tIneg&gt;2 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.202:DTOC :Ineg&gt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="036.142:DTOC :Blocking tIneg&gt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the negative sequence current of Definite-Time Overcurrent Ineg&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpNgs" lnClass="PTOC" inst="3">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.119:IEC  :NegPTOC3.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.147:DTOC :Starting Ineg&gt;3" name="Str" />
            <DOI desc="036.153:DTOC :Trip signal tIneg&gt;3" name="Op" />
            <DOI desc="036.150:DTOC :tIneg&gt;3 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.203:DTOC :Ineg&gt;3 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="036.143:DTOC :Blocking tIneg&gt;3 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the negative sequence current of Definite-Time Overcurrent Ineg&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpNgs" lnClass="PTOC" inst="4">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.191:IEC  :NegPTOC4.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="016.195:DTOC :Starting Ineg&gt;4" name="Str" />
            <DOI desc="016.197:DTOC :Trip signal tIneg&gt;4" name="Op" />
            <DOI desc="016.196:DTOC :tIneg&gt;4 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.204:DTOC :Ineg&gt;4 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="016.194:DTOC :Blocking tIneg&gt;4 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="1">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.120:IEC  :ResPTOC1.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.077:DTOC :Starting IN&gt;1" name="Str" />
            <DOI desc="041.021:DTOC :Trip signal tIN&gt;1" name="Op" />
            <DOI desc="040.013:DTOC :tIN&gt;1 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.192:DTOC :IN&gt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.063:DTOC :Blocking tIN&gt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="2">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.121:IEC  :ResPTOC2.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.041:DTOC :Starting IN&gt;2" name="Str" />
            <DOI desc="040.028:DTOC :Trip signal tIN&gt;2" name="Op" />
            <DOI desc="040.121:DTOC :tIN&gt;2 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.193:DTOC :IN&gt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.064:DTOC :Blocking tIN&gt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="3">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.122:IEC  :ResPTOC3.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="039.078:DTOC :Starting IN&gt;3" name="Str" />
            <DOI desc="040.079:DTOC :Trip signal tIN&gt;3" name="Op" />
            <DOI desc="039.079:DTOC :tIN&gt;3 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.194:DTOC :IN&gt;3 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.065:DTOC :Blocking tIN&gt;3 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="4">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="003.031:IEC  :ResPTOC4.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.031:DTOC :Starting IN&gt;4" name="Str" />
            <DOI desc="035.046:DTOC :Trip signal tIN&gt;4" name="Op" />
            <DOI desc="035.040:DTOC :tIN&gt;4 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.195:DTOC :IN&gt;4 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.101:DTOC :Blocking tIN&gt;4 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="5">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="027.023:IEC  :DTResPTOC8.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="026.018:DTOC :Starting IN&gt;5" name="Str" />
            <DOI desc="026.027:DTOC :Trip signal tIN&gt;5" name="Op" />
            <DOI desc="026.024:DTOC :tIN&gt;5 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.196:DTOC :IN&gt;5 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="026.013:DTOC :Blocking tIN&gt;5 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="6">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="027.026:IEC  :DTResPTOC9.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="026.019:DTOC :Starting IN&gt;6" name="Str" />
            <DOI desc="026.028:DTOC :Trip signal tIN&gt;6" name="Op" />
            <DOI desc="026.026:DTOC :tIN&gt;6 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.197:DTOC :IN&gt;6 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="026.014:DTOC :Blocking tIN&gt;6 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="7">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="028.152:IEC  :DTResPTOC11.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="028.098:DTOC :Starting IN&gt;7" name="Str" />
            <DOI desc="028.104:DTOC :Trip signal tIN&gt;7" name="Op" />
            <DOI desc="028.101:DTOC :tIN&gt;7 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.198:DTOC :IN&gt;7 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.107:DTOC :Blocking tIN&gt;7 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="8">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="028.154:IEC  :DTResPTOC12.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="028.099:DTOC :Starting IN&gt;8" name="Str" />
            <DOI desc="028.105:DTOC :Trip signal tIN&gt;8" name="Op" />
            <DOI desc="028.103:DTOC :tIN&gt;9 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.199:DTOC :IN&gt;8 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.108:DTOC :Blocking tIN&gt;8 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="9">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="028.156:IEC  :DTResPTOC13.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="028.100:DTOC :Starting IN&gt;9" name="Str" />
            <DOI desc="028.106:DTOC :Trip signal tIN&gt;9" name="Op" />
            <DOI desc="028.103:DTOC :tIN&gt;9 elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.200:DTOC :IN&gt;9 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.109:DTOC :Blocking tIN&gt;9 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="11">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="033.051:IEC  :DTResPTOCB.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="032.019:DTOC :Starting IN,b" name="Str" />
            <DOI desc="032.024:DTOC :Trip signal tIN,b" name="Op" />
            <DOI desc="032.022:DTOC :tIN,b elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="032.021:DTOC :IN,b active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="032.014:DTOC :Blocking tIN,b EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_10" prefix="DtpEft" lnClass="PTOC" inst="12">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="039.219:IEC  :DTResPTOCB.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="034.142:DTOC :Starting IN&gt;c" name="Str" />
            <DOI desc="034.147:DTOC :Trip signal tIN&gt;c" name="Op" />
            <DOI desc="034.145:DTOC :tIN&gt;c elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="034.189:DTOC :Blocking tIN&gt;c EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_10" prefix="DtpEft" lnClass="PTOC" inst="13">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="039.221:IEC  :DTResPTOCB.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="034.143:DTOC :Starting IN&gt;d" name="Str" />
            <DOI desc="034.148:DTOC :Trip signal tIN&gt;d" name="Op" />
            <DOI desc="034.146:DTOC :tIN&gt;d elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="034.190:DTOC :Blocking tIN&gt;d EXT" name="Blk" />
          </LN>
          <LN desc="Delta I Time over current" lnType="tp30_PTOC_7" prefix="Gfd" lnClass="PTOC" inst="1">
            <DOI desc="028.161:IEC  :NWC_GFDPTOC1_MOD" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="028.162:IEC  :NWC_GFDPTOC1_BEH" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="028.122:GFDSS:Starting IN&gt;1" name="Str" />
            <DOI desc="028.125:GFDSS:tIN&gt;1 elapsed" name="Op" />
          </LN>
          <LN desc="Delta I Time over current" lnType="tp30_PTOC_7" prefix="Gfd" lnClass="PTOC" inst="2">
            <DOI desc="028.163:IEC  :NWC_GFDPTOC2_MOD" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="028.162:IEC  :NWC_GFDPTOC1_BEH" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="028.123:GFDSS:Starting IN&gt;2" name="Str" />
            <DOI desc="028.126:GFDSS:tIN&gt;2 elapsed" name="Op" />
          </LN>
          <LN desc="Delta I Time over current" lnType="tp30_PTOC_7" prefix="Gfd" lnClass="PTOC" inst="3">
            <DOI desc="028.165:IEC  :NWC_GFDPTOC3_MOD" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="028.162:IEC  :NWC_GFDPTOC1_BEH" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="028.124:GFDSS:Starting IN&gt;3" name="Str" />
            <DOI desc="028.127:GFDSS:tIN&gt;3 elapsed" name="Op" />
          </LN>
          <LN desc="Inverse definite minimum time overcurrent protection 1" lnType="tp30_PTOC_9" prefix="ItpPhs" lnClass="PTOC" inst="1">
            <DOI desc="017.096:IDMT1:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.128:IEC  :PhPTOC5.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.080:IDMT1:Starting Iref,P&gt;" name="Str" />
            <DOI desc="040.084:IDMT1:Trip signal tIref,P&gt;" name="Op" />
            <DOI desc="040.082:IDMT1:tIref,P&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.205:IDMT1:Iref,P active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.101:IDMT1:Block. tIref,P&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Inverse definite minimum time overcurrent protection 2" lnType="tp30_PTOC_9" prefix="ItpPhs" lnClass="PTOC" inst="2">
            <DOI desc="017.052:IDMT2:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="002.006:IEC  :PhPTOC6.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.018:IDMT2:Starting Iref,P&gt;" name="Str" />
            <DOI desc="040.023:IDMT2:Trip signal tIref,P&gt;" name="Op" />
            <DOI desc="040.021:IDMT2:tIref,P&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.208:IDMT2:Iref,P active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.136:IDMT2:Block. tIref,P&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Inverse definite minimum time overcurrent protection 3" lnType="tp30_PTOC_9" prefix="ItpPhs" lnClass="PTOC" inst="3">
            <DOI desc="026.236:IDMT3:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="027.019:IEC  :PhPTOC7.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="026.239:IDMT3:Starting Iref,P&gt;" name="Str" />
            <DOI desc="026.243:IDMT3:Trip signal tIref,P&gt;" name="Op" />
            <DOI desc="026.241:IDMT3:tIref,P&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.211:IDMT3:Iref,P active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="026.246:IDMT3:Block. tIref,P&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Inverse definite minimum time overcurrent protection 3" lnType="tp30_PTOC_9" prefix="ItpPhs" lnClass="PTOC" inst="4">
            <DOI desc="027.182:IDMT4:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="028.158:IEC  :DTPhPTOC10.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="027.185:IDMT4:Starting Iref,P&gt;" name="Str" />
            <DOI desc="027.189:IDMT4:Trip signal tIref,P&gt;" name="Op" />
            <DOI desc="027.187:IDMT4:tIref,P&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.214:IDMT4:Iref,P active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="027.193:IDMT4:Block. tIref,P&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Inverse definite minimum time overcurrent protection 1" lnType="tp30_PTOC_9" prefix="ItpNgs" lnClass="PTOC" inst="1">
            <DOI desc="017.096:IDMT1:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.129:IEC  :NegPTOC5.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.107:IDMT1:Starting Iref,neg&gt;" name="Str" />
            <DOI desc="040.108:IDMT1:Trip sig. tIref,neg&gt;" name="Op" />
            <DOI desc="040.109:IDMT1:tIref,neg&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.207:IDMT1:Iref, neg active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.102:IDMT1:Block. tIref,neg&gt;EXT" name="Blk" />
          </LN>
          <LN desc="Inverse definite minimum time overcurrent protection 2" lnType="tp30_PTOC_9" prefix="ItpNgs" lnClass="PTOC" inst="2">
            <DOI desc="017.052:IDMT2:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="002.007:IEC  :Neg_PTOC6.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.156:IDMT2:Starting Iref,neg&gt;" name="Str" />
            <DOI desc="040.158:IDMT2:Trip sig. tIref,neg&gt;" name="Op" />
            <DOI desc="040.159:IDMT2:tIref,neg&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.210:IDMT2:Iref,neg active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.149:IDMT2:Block. tIref,neg&gt;EXT" name="Blk" />
          </LN>
          <LN desc="Inverse definite minimum time overcurrent protection 3" lnType="tp30_PTOC_9" prefix="ItpNgs" lnClass="PTOC" inst="3">
            <DOI desc="026.236:IDMT3:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="027.020:IEC  :NegPTOC7.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="026.249:IDMT3:Starting Iref,neg&gt;" name="Str" />
            <DOI desc="026.250:IDMT3:Trip sig. tIref,neg&gt;" name="Op" />
            <DOI desc="026.251:IDMT3:tIref,neg&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.213:IDMT3:Iref,neg active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="026.247:IDMT3:Block. tIref,neg&gt;EXT" name="Blk" />
          </LN>
          <LN desc="Inverse definite minimum time overcurrent protection 3" lnType="tp30_PTOC_9" prefix="ItpNgs" lnClass="PTOC" inst="4">
            <DOI desc="027.182:IDMT4:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="028.160:IEC  :NegPTOC10.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="027.196:IDMT4:Starting Iref,neg&gt;" name="Str" />
            <DOI desc="027.197:IDMT4:Trip sig. tIref,neg&gt;" name="Op" />
            <DOI desc="027.198:IDMT4:tIref,neg&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.216:IDMT4:Iref,neg active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="027.194:IDMT4:Block. tIref,neg&gt;EXT" name="Blk" />
          </LN>
          <LN desc="Residual current measuring system of Inverse definite minimum time overcurrent protection 1" lnType="tp30_PTOC_9" prefix="ItpEft" lnClass="PTOC" inst="1">
            <DOI desc="017.096:IDMT1:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.130:IEC  :ResPTOC5.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.081:IDMT1:Starting Iref,N&gt;" name="Str" />
            <DOI desc="040.085:IDMT1:Trip signal tIref,N&gt;" name="Op" />
            <DOI desc="040.083:IDMT1:tIref,N&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.206:IDMT1:Iref,N active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.103:IDMT1:Block. tIref,N&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Current in the residual current measuring system of Inverse definite minimum time overcurrent protection 2" lnType="tp30_PTOC_9" prefix="ItpEft" lnClass="PTOC" inst="2">
            <DOI desc="017.052:IDMT2:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="002.008:IEC  :Res_PTOC6.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.019:IDMT2:Starting Iref,N&gt;" name="Str" />
            <DOI desc="040.024:IDMT2:Trip signal tIref,N&gt;" name="Op" />
            <DOI desc="040.022:IDMT2:tIref,N&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.209:IDMT2:Iref,N active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.150:IDMT2:Block. tIref,N&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Current in the residual current measuring system of Inverse definite minimum time overcurrent protection 3" lnType="tp30_PTOC_9" prefix="ItpEft" lnClass="PTOC" inst="3">
            <DOI desc="026.236:IDMT3:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="027.021:IEC  :ResPTOC7.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="026.240:IDMT3:Starting Iref,N&gt;" name="Str" />
            <DOI desc="026.244:IDMT3:Trip signal tIref,N&gt;" name="Op" />
            <DOI desc="026.242:IDMT3:tIref,N&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.212:IDMT3:Iref,N active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="026.248:IDMT3:Block. tIref,N&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Current in the residual current measuring system of Inverse definite minimum time overcurrent protection 3" lnType="tp30_PTOC_9" prefix="ItpEft" lnClass="PTOC" inst="4">
            <DOI desc="027.182:IDMT4:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="028.150:IEC  :DTResPTOC10.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="027.186:IDMT4:Starting Iref,N&gt;" name="Str" />
            <DOI desc="027.190:IDMT4:Trip signal tIref,N&gt;" name="Op" />
            <DOI desc="027.188:IDMT4:tIref,N&gt; elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.215:IDMT4:Iref,N active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="027.195:IDMT4:Block. tIref,N&gt; EXT" name="Blk" />
          </LN>
          <LN desc="Unbalance protection I2&gt;" lnType="tp30_PTOC_4" prefix="UbpNgs" lnClass="PTOC" inst="1">
            <DOI desc="018.090:I2&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="001.231:IEC  :I2_1.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.024:I2&gt;  :Starting Ineg&gt;" name="Str" />
            <DOI desc="035.033:I2&gt;  :tIneg&gt; elapsed" name="Op" />
            <DOI desc="035.100:I2&gt;  :Blocking EXT" name="BlkThm1">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.076:I2&gt;  :Blocking tIneg&gt; EXT" name="BlkThm2">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Unbalance protection I2&gt;" lnType="tp30_PTOC_4" prefix="UbpNgs" lnClass="PTOC" inst="2">
            <DOI desc="018.090:I2&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="001.233:IEC  :I2_2.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.025:I2&gt;  :Starting Ineg&gt;&gt;" name="Str" />
            <DOI desc="035.034:I2&gt;  :tIneg&gt;&gt; elapsed" name="Op" />
            <DOI desc="035.100:I2&gt;  :Blocking EXT" name="BlkThm1">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.077:I2&gt;  :Blocking tIneg&gt;&gt; EXT" name="BlkThm2">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Monitoring the residual current of Definite-Time Overcurrent IN&gt;&gt;&gt;&gt;&gt;&gt;" lnType="tp30_PTOC_9" prefix="DtpEft" lnClass="PTOC" inst="10">
            <DOI desc="022.075:DTOC :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="033.049:IEC  :DTResPTOCA.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="031.156:DTOC :Starting IN,a" name="Str" />
            <DOI desc="031.159:DTOC :Trip signal tIN,a" name="Op" />
            <DOI desc="031.157:DTOC :tIN,a elapsed" name="DurTm">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="031.155:DTOC :IN,a active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="031.154:DTOC :Blocking tIN,a EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Over frequency combined with differential and mean frequency gradient monitoring F1" lnType="tp30_PTOF_4" prefix="Frq" lnClass="PTOF" inst="1">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.196:IEC  :PTOF1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.107:f&lt;&gt;  :Starting f1" name="Str" />
            <DOI desc="042.111:f&lt;&gt;  :Trip signal f1" name="Op" />
            <DOI desc="033.215:f&lt;&gt;  :f&gt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="042.103:f&lt;&gt;  :Blocking f1 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Over frequency combined with differential and mean frequency gradient monitoring F2" lnType="tp30_PTOF_4" prefix="Frq" lnClass="PTOF" inst="2">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.197:IEC  :PTOF2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.115:f&lt;&gt;  :Starting f2" name="Str" />
            <DOI desc="042.119:f&lt;&gt;  :Trip signal f2" name="Op" />
            <DOI desc="033.216:f&lt;&gt;  :f&gt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="042.104:f&lt;&gt;  :Blocking f2 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Over frequency combined with differential and mean frequency gradient monitoring F3" lnType="tp30_PTOF_4" prefix="Frq" lnClass="PTOF" inst="3">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="001.243:IEC  :PTOF3.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.123:f&lt;&gt;  :Starting f3" name="Str" />
            <DOI desc="042.127:f&lt;&gt;  :Trip signal f3" name="Op" />
            <DOI desc="033.217:f&lt;&gt;  :f&gt;3 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="042.105:f&lt;&gt;  :Blocking f3 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Over frequency combined with differential and mean frequency gradient monitoring F4" lnType="tp30_PTOF_4" prefix="Frq" lnClass="PTOF" inst="4">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="001.244:IEC  :PTOF4.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.131:f&lt;&gt;  :Starting f4" name="Str" />
            <DOI desc="042.135:f&lt;&gt;  :Trip signal f4" name="Op" />
            <DOI desc="033.218:f&lt;&gt;  :f&gt;4 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="042.106:f&lt;&gt;  :Blocking f4 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Over frequency combined with differential and mean frequency gradient monitoring F5" lnType="tp30_PTOF_4" prefix="Frq" lnClass="PTOF" inst="5">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="013.107:IEC  :PTOF5.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="013.100:f&lt;&gt;  :Starting f5" name="Str" />
            <DOI desc="013.105:f&lt;&gt;  :Trip signal f5" name="Op" />
            <DOI desc="033.219:f&lt;&gt;  :f&gt;5 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="013.095:f&lt;&gt;  :Blocking f5 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Over frequency combined with differential and mean frequency gradient monitoring F5" lnType="tp30_PTOF_4" prefix="Frq" lnClass="PTOF" inst="6">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="032.233:IEC  :PTOF6.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="032.122:f&lt;&gt;  :Starting f6" name="Str" />
            <DOI desc="032.126:f&lt;&gt;  :Trip signal f6" name="Op" />
            <DOI desc="033.220:f&lt;&gt;  :f&gt;6 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="032.121:f&lt;&gt;  :Blocking f6 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Over frequency combined with differential and mean frequency gradient monitoring F5" lnType="tp30_PTOF_4" prefix="Frq" lnClass="PTOF" inst="7">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="032.237:IEC  :PTOF7.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="032.128:f&lt;&gt;  :Starting f7" name="Str" />
            <DOI desc="032.132:f&lt;&gt;  :Trip signal f7" name="Op" />
            <DOI desc="033.221:f&lt;&gt;  :f&gt;7 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="032.127:f&lt;&gt;  :Blocking f7 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the voltage of Time over voltage protection Vneg&gt;" lnType="tp30_PTOV_3" prefix="Pf" lnClass="PTOV" inst="1">
            <DOI desc="015.202:Pf&lt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.146:IEC  :PF.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="016.056:Pf&lt;  :Blocked by V&lt;" name="Str" />
            <DOI desc="016.056:Pf&lt;  :Blocked by V&lt;" name="Op" />
          </LN>
          <LN desc="Three phase time over voltage" lnType="tp30_PTOV_1" prefix="Vtp3ph" lnClass="PTOV" inst="1">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.235:IEC  :3PhPTOV1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="041.097:V&lt;&gt;  :Starting V&gt;1 3-pole" name="Str" />
            <DOI desc="041.098:V&lt;&gt;  :tV&gt;1 3-pole elapsed" name="Op" />
            <DOI desc="041.068:V&lt;&gt;  :Blocking tV&gt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Three phase time over voltage" lnType="tp30_PTOV_1" prefix="Vtp3ph" lnClass="PTOV" inst="2">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.236:IEC  :3PhPTOV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="010.226:V&lt;&gt;  :Starting V&gt;2 3-pole" name="Str" />
            <DOI desc="010.227:V&lt;&gt;  :tV&gt;2 3-pole elapsed" name="Op" />
            <DOI desc="041.069:V&lt;&gt;  :Blocking tV&gt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Three phase time over voltage" lnType="tp30_PTOV_1" prefix="Vtp3ph" lnClass="PTOV" inst="3">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.237:IEC  :3PhPTOV3.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="010.232:V&lt;&gt;  :Starting V&gt;3 3-pole" name="Str" />
            <DOI desc="010.234:V&lt;&gt;  :tV&gt;3 3-pole elapsed" name="Op" />
            <DOI desc="010.246:V&lt;&gt;  :Blocking tV&gt;3 EXT" name="Blk" />
          </LN>
          <LN desc="Three phase time over voltage" lnType="tp30_PTOV_1" prefix="Vtp3ph" lnClass="PTOV" inst="4">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="032.247:IEC  :3PhPTOV4.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="032.184:V&lt;&gt;  :Starting V&gt;4 3-pole" name="Str" />
            <DOI desc="032.186:V&lt;&gt;  :tV&gt;4 3-pole elapsed" name="Op" />
            <DOI desc="032.181:V&lt;&gt;  :Blocking tV&gt;4 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the reference voltage of Time over voltage protection Vref&gt;" lnType="tp30_PTOV_4" prefix="VtpRef" lnClass="PTOV" inst="1">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="007.200:IEC  :RefPTOV1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="007.051:V&lt;&gt;  :Starting Vref&gt;1" name="Str" />
            <DOI desc="007.047:V&lt;&gt;  :tVref&gt;1 elapsed" name="Op" />
            <DOI desc="033.239:V&lt;&gt;  :Vref&gt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="007.036:V&lt;&gt;  :Blocking tVref&gt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the reference voltage of Time over voltage protection Vref&gt;&gt;" lnType="tp30_PTOV_4" prefix="VtpRef" lnClass="PTOV" inst="2">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="007.201:IEC  :RefPTOV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="007.052:V&lt;&gt;  :Starting Vref&gt;2" name="Str" />
            <DOI desc="007.048:V&lt;&gt;  :tVref&gt;2 elapsed" name="Op" />
            <DOI desc="033.240:V&lt;&gt;  :Vref&gt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="007.037:V&lt;&gt;  :Blocking tVref&gt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the reference voltage of Time over voltage Vref&gt;&gt;&gt;" lnType="tp30_PTOV_4" prefix="VtpRef" lnClass="PTOV" inst="3">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="013.067:IEC  :RefPTOV3.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="010.241:V&lt;&gt;  :Starting Vref&gt;3" name="Str" />
            <DOI desc="010.242:V&lt;&gt;  :tVref&gt;3 elapsed" name="Op" />
            <DOI desc="033.241:V&lt;&gt;  :Vref&gt;3 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="010.248:V&lt;&gt;  :Blocking tVref&gt;3 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the phase voltage of Time over voltage protection V&gt;" lnType="tp30_PTOV_4" prefix="VtpPhs" lnClass="PTOV" inst="1">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.165:IEC  :PhPTOV1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="041.030:V&lt;&gt;  :Starting V&gt;1" name="Str" />
            <DOI desc="041.034:V&lt;&gt;  :tV&gt;1 elapsed" name="Op" />
            <DOI desc="033.228:V&lt;&gt;  :V&gt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.068:V&lt;&gt;  :Blocking tV&gt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the phase voltage of Time over voltage protection V&gt;&gt;" lnType="tp30_PTOV_4" prefix="VtpPhs" lnClass="PTOV" inst="2">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.166:IEC  :PhPTOV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="041.096:V&lt;&gt;  :Starting V&gt;2" name="Str" />
            <DOI desc="041.035:V&lt;&gt;  :tV&gt;2 elapsed" name="Op" />
            <DOI desc="033.229:V&lt;&gt;  :V&gt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.069:V&lt;&gt;  :Blocking tV&gt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the phase voltage of Time over voltage protection V&gt;&gt;&gt;" lnType="tp30_PTOV_4" prefix="VtpPhs" lnClass="PTOV" inst="3">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="013.045:IEC  :PhPTOV3.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="010.231:V&lt;&gt;  :Starting V&gt;3" name="Str" />
            <DOI desc="010.233:V&lt;&gt;  :tV&gt;3 elapsed" name="Op" />
            <DOI desc="033.230:V&lt;&gt;  :V&gt;3 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="010.246:V&lt;&gt;  :Blocking tV&gt;3 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the phase voltage of Time over voltage protection V&gt;&gt;&gt;" lnType="tp30_PTOV_4" prefix="VtpPhs" lnClass="PTOV" inst="4">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="032.247:IEC  :3PhPTOV4.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="032.183:V&lt;&gt;  :Starting V&gt;4" name="Str" />
            <DOI desc="032.185:V&lt;&gt;  :tV&gt;4 elapsed" name="Op" />
            <DOI desc="033.231:V&lt;&gt;  :V&gt;4 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="032.181:V&lt;&gt;  :Blocking tV&gt;4 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the negative-sequence voltage of Time over voltage protection Vneg&gt;" lnType="tp30_PTOV_4" prefix="VtpNgs" lnClass="PTOV" inst="1">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.167:IEC  :NegPTOV1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.019:V&lt;&gt;  :Starting Vneg&gt;1" name="Str" />
            <DOI desc="042.021:V&lt;&gt;  :tVneg&gt;1 elapsed" name="Op" />
            <DOI desc="033.234:V&lt;&gt;  :Vneg&gt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.094:V&lt;&gt;  :Blocking tVneg&gt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the negative-sequence voltage of Time over voltage protection Vneg&gt;&gt;" lnType="tp30_PTOV_4" prefix="VtpNgs" lnClass="PTOV" inst="2">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.168:IEC  :NegPTOV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.020:V&lt;&gt;  :Starting Vneg&gt;2" name="Str" />
            <DOI desc="042.022:V&lt;&gt;  :tVneg&gt;2 elapsed" name="Op" />
            <DOI desc="033.235:V&lt;&gt;  :Vneg&gt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.095:V&lt;&gt;  :Blocking tVneg&gt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the positive-sequence voltage of Time over voltage protection Vpos&gt;" lnType="tp30_PTOV_4" prefix="VtpPss" lnClass="PTOV" inst="1">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.169:IEC  :PosPTOV1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.010:V&lt;&gt;  :Starting Vpos&gt;1" name="Str" />
            <DOI desc="042.012:V&lt;&gt;  :tVpos&gt;1 elapsed" name="Op" />
            <DOI desc="033.232:V&lt;&gt;  :Vpos&gt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.090:V&lt;&gt;  :Blocking tVpos&gt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the positive-sequence voltage of Time over voltage protection Vpos&gt;&gt;" lnType="tp30_PTOV_4" prefix="VtpPss" lnClass="PTOV" inst="2">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.170:IEC  :PosPTOV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.011:V&lt;&gt;  :Starting Vpos&gt;2" name="Str" />
            <DOI desc="042.013:V&lt;&gt;  :tVpos&gt;2 elapsed" name="Op" />
            <DOI desc="033.233:V&lt;&gt;  :Vpos&gt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.091:V&lt;&gt;  :Blocking tVpos&gt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the neutral-point displacement voltage of Time over voltage protection VNG&gt;" lnType="tp30_PTOV_4" prefix="VtpRes" lnClass="PTOV" inst="1">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.171:IEC  :ResPTOV1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="041.044:V&lt;&gt;  :Starting VNG&gt;1" name="Str" />
            <DOI desc="041.045:V&lt;&gt;  :tVNG&gt;1 elapsed" name="Op" />
            <DOI desc="033.236:V&lt;&gt;  :VNG&gt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.072:V&lt;&gt;  :Blocking tVNG&gt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the neutral-point displacement voltage of Time over voltage protection VNG&gt;&gt;" lnType="tp30_PTOV_4" prefix="VtpRes" lnClass="PTOV" inst="2">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.172:IEC  :ResPTOV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.008:V&lt;&gt;  :Starting VNG&gt;2" name="Str" />
            <DOI desc="041.046:V&lt;&gt;  :tVNG&gt;2 elapsed" name="Op" />
            <DOI desc="033.237:V&lt;&gt;  :VNG&gt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.073:V&lt;&gt;  :Blocking tVNG&gt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the neutral-point displacement voltage of Time over voltage protection VNG&gt;&gt;" lnType="tp30_PTOV_4" prefix="VtpRes" lnClass="PTOV" inst="3">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="029.058:IEC  :ResPTOV3.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="025.219:V&lt;&gt;  :Starting VNG&gt;3" name="Str" />
            <DOI desc="025.220:V&lt;&gt;  :tVNG&gt;3 elapsed" name="Op" />
            <DOI desc="033.238:V&lt;&gt;  :VNG&gt;3 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.218:V&lt;&gt;  :Blocking tVNG&gt;3 EXT" name="Blk" />
          </LN>
          <LN desc="Trip condtioning" lnType="tp30_PTRC_1" prefix="" lnClass="PTRC" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.071:MAIN :Gen. trip command 1" name="Tr" />
            <DOI desc="040.000:MAIN :General starting" name="Str" />
            <DOI desc="021.013:MAIN :Trip cmd. blocked" name="TrBlk">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.139:MAIN :Latch. trip c. reset" name="LaTrRs">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.087:MAIN :Ground fault" name="StrEf">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.042:MAIN :TripSig. tI&gt;/tIrefP&gt;" name="TrPhIG">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.043:MAIN :TripSig tIN&gt;/tIrefN&gt;" name="TrResIG">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Trip condtioning" lnType="tp30_PTRC_2" prefix="" lnClass="PTRC" inst="2">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.022:MAIN :Gen. trip command 2" name="Tr" />
            <DOI desc="040.000:MAIN :General starting" name="Str" />
            <DOI desc="021.013:MAIN :Trip cmd. blocked" name="TrBlk">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.139:MAIN :Latch. trip c. reset" name="LaTrRs">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Trip condtioning" lnType="tp30_PTRC_4" prefix="" lnClass="PTRC" inst="3">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.113:MAIN :Gen. trip command 3" name="Tr" />
            <DOI desc="040.000:MAIN :General starting" name="Str" />
            <DOI desc="021.013:MAIN :Trip cmd. blocked" name="TrBlk">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.139:MAIN :Latch. trip c. reset" name="LaTrRs">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Trip condtioning" lnType="tp30_PTRC_4" prefix="" lnClass="PTRC" inst="4">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.114:MAIN :Gen. trip command 4" name="Tr" />
            <DOI desc="040.000:MAIN :General starting" name="Str" />
            <DOI desc="021.013:MAIN :Trip cmd. blocked" name="TrBlk">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.139:MAIN :Latch. trip c. reset" name="LaTrRs">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Trip condtioning" lnType="tp30_PTRC_2" prefix="Gen" lnClass="PTRC" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="035.071:MAIN :Gen. trip command" name="Tr" />
            <DOI desc="040.000:MAIN :General starting" name="Str" />
            <DOI desc="021.013:MAIN :Trip cmd. blocked" name="TrBlk">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="040.139:MAIN :Latch. trip c. reset" name="LaTrRs">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Trip condtioning" lnType="tp30_PTRC_3" prefix="Qv" lnClass="PTRC" inst="1">
            <DOI desc="013.147:QV   :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.144:IEC  :QV.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="014.077:QV   :Trip command t1" name="Tr" />
            <DOI desc="014.088:QV   :Starting QV" name="Str" />
          </LN>
          <LN desc="Trip condtioning" lnType="tp30_PTRC_3" prefix="Qv" lnClass="PTRC" inst="2">
            <DOI desc="013.147:QV   :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.144:IEC  :QV.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="014.078:QV   :Trip command t2" name="Tr" />
            <DOI desc="014.088:QV   :Starting QV" name="Str" />
          </LN>
          <LN desc="Thermal overload" lnType="tp30_PTTR_2" prefix="Thm" lnClass="PTTR" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">Amp.units.multiplier,Amp.db,Amp.rangeC.min.f,Amp.rangeC.max.f,AmpNrm.units.multiplier,AmpNrm.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AmpNrm.rangeC.min.f,AmpNrm.rangeC.max.f,</Private>
