            <DOI desc="022.050:THERM:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.191:IEC  :ThPTTR.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="007.220:THERM:Current I,therm prim" name="Amp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="007.221:THERM:Current I,therm p.u" name="AmpNrm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2.4,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>2.4</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.108:THERM:Starting k*Iref&gt;" name="Str" />
            <DOI desc="039.020:THERM:Trip signal" name="Op" />
            <DOI desc="039.025:THERM:Warning" name="AlmThm" />
            <DOI desc="041.074:THERM:Block replica EXT" name="Blk" />
          </LN>
          <LN desc="Thermal overload" lnType="tp30_PTTR_1" prefix="Mot" lnClass="PTTR" inst="1">
            <DOI desc="017.059:MP   :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.192:IEC  :MpPTTR.beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="041.108:THERM:Starting k*Iref&gt;" name="Str" />
            <DOI desc="039.020:THERM:Trip signal" name="Op" />
            <DOI desc="040.044:MP   :Therm.repl.block EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Under frequency combined with differential and mean frequency gradient monitoring F1" lnType="tp30_PTUF_4" prefix="Frq" lnClass="PTUF" inst="1">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.201:IEC  :PTUF1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.107:f&lt;&gt;  :Starting f1" name="Str" />
            <DOI desc="042.111:f&lt;&gt;  :Trip signal f1" name="Op" />
            <DOI desc="033.208:f&lt;&gt;  :f&lt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="042.103:f&lt;&gt;  :Blocking f1 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Under frequency combined with differential and mean frequency gradient monitoring F2" lnType="tp30_PTUF_4" prefix="Frq" lnClass="PTUF" inst="2">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.202:IEC  :PTUF2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.115:f&lt;&gt;  :Starting f2" name="Str" />
            <DOI desc="042.119:f&lt;&gt;  :Trip signal f2" name="Op" />
            <DOI desc="033.209:f&lt;&gt;  :f&lt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="042.104:f&lt;&gt;  :Blocking f2 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Under frequency combined with differential and mean frequency gradient monitoring F3" lnType="tp30_PTUF_4" prefix="Frq" lnClass="PTUF" inst="3">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="001.247:IEC  :PTUF3.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.123:f&lt;&gt;  :Starting f3" name="Str" />
            <DOI desc="042.127:f&lt;&gt;  :Trip signal f3" name="Op" />
            <DOI desc="033.210:f&lt;&gt;  :f&lt;3 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="042.105:f&lt;&gt;  :Blocking f3 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Under frequency combined with differential and mean frequency gradient monitoring F4" lnType="tp30_PTUF_4" prefix="Frq" lnClass="PTUF" inst="4">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="001.248:IEC  :PTUF4.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.131:f&lt;&gt;  :Starting f4" name="Str" />
            <DOI desc="042.135:f&lt;&gt;  :Trip signal f4" name="Op" />
            <DOI desc="033.211:f&lt;&gt;  :f&lt;4 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="042.106:f&lt;&gt;  :Blocking f4 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Under frequency combined with differential and mean frequency gradient monitoring F5" lnType="tp30_PTUF_4" prefix="Frq" lnClass="PTUF" inst="5">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="013.109:IEC  :PTUF5.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="013.100:f&lt;&gt;  :Starting f5" name="Str" />
            <DOI desc="013.105:f&lt;&gt;  :Trip signal f5" name="Op" />
            <DOI desc="033.212:f&lt;&gt;  :f&lt;5 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="013.095:f&lt;&gt;  :Blocking f5 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Under frequency combined with differential and mean frequency gradient monitoring F5" lnType="tp30_PTUF_4" prefix="Frq" lnClass="PTUF" inst="6">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="032.235:IEC  :PTUF6.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="032.122:f&lt;&gt;  :Starting f6" name="Str" />
            <DOI desc="032.126:f&lt;&gt;  :Trip signal f6" name="Op" />
            <DOI desc="033.213:f&lt;&gt;  :f&lt;6 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="032.121:f&lt;&gt;  :Blocking f6 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Under frequency combined with differential and mean frequency gradient monitoring F5" lnType="tp30_PTUF_4" prefix="Frq" lnClass="PTUF" inst="7">
            <DOI desc="023.031:f&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="032.239:IEC  :PTUF7.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="032.128:f&lt;&gt;  :Starting f7" name="Str" />
            <DOI desc="032.132:f&lt;&gt;  :Trip signal f7" name="Op" />
            <DOI desc="033.214:f&lt;&gt;  :f&lt;7 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="042.102:f&lt;&gt;  :Blocked by V&lt;" name="BlkV" />
            <DOI desc="032.127:f&lt;&gt;  :Blocking f7 EXT" name="Blk" />
          </LN>
          <LN desc="Frequency monitoring of Under frequency combined with differential and mean frequency gradient monitoring F5" lnType="tp30_PTUF_1" prefix="Pf" lnClass="PTUF" inst="1">
            <DOI desc="015.202:Pf&lt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.146:IEC  :PF.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="016.058:Pf&lt;  :Starting Pf&lt;" name="Str" />
            <DOI desc="016.059:Pf&lt;  :Trip signal Pf&lt;" name="Op" />
            <DOI desc="016.030:Pf&lt;  :Blocking tPF&lt; EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the reactive direction power of Time under voltage protection Qv" lnType="tp30_PTUV_1" prefix="Qv" lnClass="PTUV" inst="1">
            <DOI desc="013.147:QV   :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.144:IEC  :QV.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="014.073:QV   :Starting V&lt; 3p" name="Str" />
            <DOI desc="014.073:QV   :Starting V&lt; 3p" name="Op" />
            <DOI desc="013.149:QV   :Blocking EXT" name="Blk" />
          </LN>
          <LN desc="Three phase time under voltage" lnType="tp30_PTUV_1" prefix="Vtp3ph" lnClass="PTUV" inst="1">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.232:IEC  :3PhPTUV1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.005:V&lt;&gt;  :Starting V&lt;1 3-pole" name="Str" />
            <DOI desc="042.006:V&lt;&gt;  :tV&lt;1 3-pole elapsed" name="Op" />
            <DOI desc="041.070:V&lt;&gt;  :Blocking tV&lt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Three phase time under voltage" lnType="tp30_PTUV_1" prefix="Vtp3ph" lnClass="PTUV" inst="2">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.233:IEC  :3PhPTUV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="010.228:V&lt;&gt;  :Starting V&lt;2 3-pole" name="Str" />
            <DOI desc="010.229:V&lt;&gt;  :tV&lt;2 3-pole elapsed" name="Op" />
            <DOI desc="041.071:V&lt;&gt;  :Blocking tV&lt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Three phase time under voltage" lnType="tp30_PTUV_1" prefix="Vtp3ph" lnClass="PTUV" inst="3">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="016.234:IEC  :3PhPTUV3.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="010.236:V&lt;&gt;  :Starting V&lt;3 3-pole" name="Str" />
            <DOI desc="010.239:V&lt;&gt;  :tV&lt;3 3-pole elapsed" name="Op" />
            <DOI desc="010.247:V&lt;&gt;  :Blocking tV&lt;3 EXT" name="Blk" />
          </LN>
          <LN desc="Three phase time under voltage" lnType="tp30_PTUV_1" prefix="Vtp3ph" lnClass="PTUV" inst="4">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="032.246:IEC  :3PhPTUV4.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="032.188:V&lt;&gt;  :Starting V&lt;4 3-pole" name="Str" />
            <DOI desc="032.191:V&lt;&gt;  :tV&lt;4 3-pole elapsed" name="Op" />
            <DOI desc="032.182:V&lt;&gt;  :Blocking tV&lt;4 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the phase voltage of Time under voltage protection V&lt;" lnType="tp30_PTUV_4" prefix="VtpPhs" lnClass="PTUV" inst="1">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.181:IEC  :PhPTUV1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="041.037:V&lt;&gt;  :Starting V&lt;1" name="Str" />
            <DOI desc="041.041:V&lt;&gt;  :tV&lt;1 elapsed" name="Op" />
            <DOI desc="033.222:V&lt;&gt;  :V&lt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.070:V&lt;&gt;  :Blocking tV&lt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the phase voltage of Time under voltage protection V&lt;&lt;" lnType="tp30_PTUV_4" prefix="VtpPhs" lnClass="PTUV" inst="2">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.182:IEC  :PhPTUV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="041.099:V&lt;&gt;  :Starting V&lt;2" name="Str" />
            <DOI desc="041.042:V&lt;&gt;  :tV&lt;2 elapsed" name="Op" />
            <DOI desc="033.223:V&lt;&gt;  :V&lt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.071:V&lt;&gt;  :Blocking tV&lt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the phase voltage of Time under voltage protection V&lt;&lt;&lt;" lnType="tp30_PTUV_4" prefix="VtpPhs" lnClass="PTUV" inst="3">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="013.068:IEC  :PhPTUV3.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="010.235:V&lt;&gt;  :Starting V&lt;3" name="Str" />
            <DOI desc="010.237:V&lt;&gt;  :tV&lt;3 elapsed" name="Op" />
            <DOI desc="033.224:V&lt;&gt;  :V&lt;3 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="010.247:V&lt;&gt;  :Blocking tV&lt;3 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the phase voltage of Time under voltage protection V&lt;&lt;&lt;" lnType="tp30_PTUV_4" prefix="VtpPhs" lnClass="PTUV" inst="4">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="032.246:IEC  :3PhPTUV4.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="032.187:V&lt;&gt;  :Starting V&lt;4" name="Str" />
            <DOI desc="032.189:V&lt;&gt;  :tV&lt;4 elapsed" name="Op" />
            <DOI desc="033.225:V&lt;&gt;  :V&lt;4 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="032.182:V&lt;&gt;  :Blocking tV&lt;4 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the positive-sequence voltage of Time under voltage protection Vpos&lt;" lnType="tp30_PTUV_4" prefix="VtpPss" lnClass="PTUV" inst="1">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.185:IEC  :PosPTUV1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.014:V&lt;&gt;  :Starting Vpos&lt;1" name="Str" />
            <DOI desc="042.016:V&lt;&gt;  :tVpos&lt;1 elapsed" name="Op" />
            <DOI desc="033.226:V&lt;&gt;  :Vpos&lt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.092:V&lt;&gt;  :Blocking tVpos&lt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the positive-sequence voltage of Time under voltage protection Vpos&lt;&lt;" lnType="tp30_PTUV_4" prefix="VtpPss" lnClass="PTUV" inst="2">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.186:IEC  :PosPTUV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.015:V&lt;&gt;  :Starting Vpos&lt;2" name="Str" />
            <DOI desc="042.017:V&lt;&gt;  :tVpos&lt;2 elapsed" name="Op" />
            <DOI desc="033.227:V&lt;&gt;  :Vpos&lt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="041.093:V&lt;&gt;  :Blocking tVpos&lt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the reference voltage of Time under voltage protection Vref&lt;" lnType="tp30_PTUV_4" prefix="VtpRef" lnClass="PTUV" inst="1">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="007.202:IEC  :RefPTUV1.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="007.055:V&lt;&gt;  :Starting Vref&lt;1" name="Str" />
            <DOI desc="007.053:V&lt;&gt;  :tVref&lt;1 elapsed" name="Op" />
            <DOI desc="037.099:V&lt;&gt;  :Vref&lt;1 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="007.039:V&lt;&gt;  :Blocking tVref&lt;1 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the reference voltage of Time under voltage protection Vref&lt;&lt;" lnType="tp30_PTUV_4" prefix="VtpRef" lnClass="PTUV" inst="2">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="007.203:IEC  :RefPTUV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="007.056:V&lt;&gt;  :Starting Vref&lt;2" name="Str" />
            <DOI desc="007.054:V&lt;&gt;  :tVref&lt;2 elapsed" name="Op" />
            <DOI desc="037.144:V&lt;&gt;  :Vref&lt;2 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="007.046:V&lt;&gt;  :Blocking tVref&lt;2 EXT" name="Blk" />
          </LN>
          <LN desc="Monitoring the reference voltage of Time under voltage Vref&gt;&gt;&gt;" lnType="tp30_PTUV_4" prefix="VtpRef" lnClass="PTUV" inst="3">
            <DOI desc="023.030:V&lt;&gt;  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="013.069:IEC  :RefPTOV2.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="010.243:V&lt;&gt;  :Starting Vref&lt;3" name="Str" />
            <DOI desc="010.244:V&lt;&gt;  :tVref&lt;3 elapsed" name="Op" />
            <DOI desc="037.145:V&lt;&gt;  :Vref&lt;3 active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="010.249:V&lt;&gt;  :Blocking tVref&lt;3 EXT" name="Blk" />
          </LN>
          <LN desc="Circuit breaker failure protection" lnType="tp30_RBRF_1" prefix="" lnClass="RBRF" inst="1">
            <DOI desc="022.080:CBF  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.218:IEC  :RBRF.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="038.211:CBF  :Startup 3p" name="Str" />
            <DOI desc="036.017:CBF  :CB failure" name="OpEx" />
            <DOI desc="003.016:CBF  :Enable USER" name="CmdOn">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="003.015:CBF  :Disable USER" name="CmdOff">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="038.058:CBF  :Blocking EXT" name="Blk" />
          </LN>
          <LN desc="Circuit breaker failure protection" lnType="tp30_RBRF_2" prefix="" lnClass="RBRF" inst="2">
            <DOI desc="022.080:CBF  :General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.218:IEC  :RBRF.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="038.211:CBF  :Startup 3p" name="Str" />
            <DOI desc="038.224:CBF  :Trip command t2" name="OpEx" />
            <DOI desc="038.220:CBF  :Trip command t1" name="OpIn" />
            <DOI desc="003.016:CBF  :Enable USER" name="CmdOn">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="003.015:CBF  :Disable USER" name="CmdOff">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="038.058:CBF  :Blocking EXT" name="Blk" />
          </LN>
          <LN desc="Direction" lnType="tp30_RDIR_3" prefix="DtpPhs" lnClass="RDIR" inst="1">
            <DOI desc="017.070:SCDD1:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.214:IEC  :RDIR.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="000.215:IEC  :PHRDIR.START" name="Dir" />
            <DOI desc="029.049:SCDD1:active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Direction" lnType="tp30_RDIR_3" prefix="DtpPhs" lnClass="RDIR" inst="2">
            <DOI desc="029.004:SCDD2:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="029.052:IEC  :RDIR2.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="029.053:IEC  :PHRDIR2.START" name="Dir" />
            <DOI desc="029.050:SCDD2:active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Direction" lnType="tp30_RDIR_3" prefix="DtpRes" lnClass="RDIR" inst="1">
            <DOI desc="017.070:SCDD1:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="000.214:IEC  :RDIR.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="000.225:IEC  :RESRDIR.START" name="Dir" />
            <DOI desc="029.049:SCDD1:active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Direction" lnType="tp30_RDIR_3" prefix="DtpRes" lnClass="RDIR" inst="2">
            <DOI desc="029.004:SCDD2:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="029.052:IEC  :RDIR2.Beh" name="Beh" />
            <DOI desc="000.124:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="029.055:IEC  :RESRDIR2.START" name="Dir" />
            <DOI desc="029.050:SCDD2:active" name="FunEna">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fault data acquisition (FT_DA)" lnType="tp30_RFLO_1" prefix="" lnClass="RFLO" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="024.004:FT_DA:Fault impedance,prim" name="FltZ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:320,min:-320 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>-320</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>320</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dbAng">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="004.029:FT_DA:Fault react., prim." name="FltX">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:320,min:-320 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>-320</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>320</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.022:FT_DA:Fault location" name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:500,min:-500 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>-500</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="008.010:FT_DA:Fault duration" name="FltDur">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:60,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>60</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.021:FT_DA:Running time" name="FltTms">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:65,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>65</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="010.198:FT_DA:Fault type" name="FltTyp">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.079:FT_DA:Meas. loop selected" name="MeaLPSel">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.025:FT_DA:Fault current P p.u." name="FltCurP">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:100,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>100</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="024.207:FT_DA:Fault current A p.u." name="FltCurApu">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:100,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>100</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="024.208:FT_DA:Fault current B p.u." name="FltCurBpu">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:100,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>100</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="024.209:FT_DA:Fault current C p.u." name="FltCurCpu">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:100,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>100</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="010.217:FT_DA:Flt.volt. PG/PP prim" name="FltVolPri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.026:FT_DA:Flt.volt. PG/PP p.u." name="FltVolNom">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="010.216:FT_DA:Current IN calc prim" name="CurNCalPri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="024.218:FT_DA:Current IN meas prim" name="CurNMeaPri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:16000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>16000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.049:FT_DA:Current IN calc p.u." name="CurNCalNom">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:100,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>100</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="024.217:FT_DA:Current IN meas p.u." name="CurNMeaNom">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:16,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>16</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.048:FT_DA:Fault loop angle N" name="FltLpAngN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>phi</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:180,min:-180 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>-180</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>180</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.023:FT_DA:Fault impedance, sec" name="FltXSec">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:320,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>320</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.028:FT_DA:Fault reactance,sec." name="FltZSec">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:320,min:-320 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>-320</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>320</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="004.027:FT_DA:Fault locat. percent" name="FltLocPct">
              <SDI name="units">
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:320,min:-320 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>-320</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>320</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="010.199:FT_DA:Fault current P prim" name="FltCurPpri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="024.225:FT_DA:Fault current A prim" name="FltCurApri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="024.226:FT_DA:Fault current B prim" name="FltCurBpri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="024.227:FT_DA:Fault current C prim" name="FltCurCpri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:25000,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>25000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.171:FT_DA:Fault voltage A p.u." name="FltVolApu">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.172:FT_DA:Fault voltage B p.u." name="FltVolBpu">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.173:FT_DA:Fault voltage C p.u." name="FltVolCpu">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.174:FT_DA:Fault voltage AB p.u" name="FltVolABpu">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.175:FT_DA:Fault voltage BC p.u" name="FltVolBCpu">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.176:FT_DA:Fault voltage CA p.u" name="FltVolCApu">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:3,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.177:FT_DA:Fault voltage A prim" name="FltVolApri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.178:FT_DA:Fault voltage B prim" name="FltVolBpri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.179:FT_DA:Fault voltage C prim" name="FltVolCpri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.180:FT_DA:Faultvoltage AB prim" name="FltVolABpri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.181:FT_DA:Faultvoltage BC prim" name="FltVolBCpri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.182:FT_DA:Faultvoltage CA prim" name="FltVolCApri">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:2500,min:0 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>2500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="025.183:FT_DA:Fault Frequency" name="FltFreq">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:70,min:10 </Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>10</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>70</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Insulation medium supervision (liquid) for Transformer Monitoring (e.g. Buchholz)" lnType="tp30_SIML_1" prefix="" lnClass="SIML" inst="1">
            <DOI desc="018.040:TRMON:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="018.049:IEC  :Siml1.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="016.250:TRMON:Insul. Alarm 1" name="InsAlm" />
            <DOI desc="016.251:TRMON:Buchholz Alarm 1" name="GasInsAlm" />
            <DOI desc="016.252:TRMON:Buchholz Trip 1" name="GasInsTr" />
          </LN>
          <LN desc="Insulation medium supervision (liquid) for Transformer Monitoring (e.g. Buchholz)" lnType="tp30_SIML_1" prefix="" lnClass="SIML" inst="2">
            <DOI desc="018.040:TRMON:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="018.069:IEC  :Siml2.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="016.253:TRMON:Insul. Alarm 2" name="InsAlm" />
            <DOI desc="016.254:TRMON:Buchholz Alarm 2" name="GasInsAlm" />
            <DOI desc="016.255:TRMON:Buchholz Trip 2" name="GasInsTr" />
          </LN>
          <LN desc="Insulation medium supervision (liquid) for Transformer Monitoring (e.g. Buchholz)" lnType="tp30_SIML_1" prefix="" lnClass="SIML" inst="3">
            <DOI desc="018.040:TRMON:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="018.089:IEC  :Siml3.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="018.007:TRMON:Insul. Alarm 3" name="InsAlm" />
            <DOI desc="018.016:TRMON:Buchholz Alarm 3" name="GasInsAlm" />
            <DOI desc="018.039:TRMON:Buchholz Trip 3" name="GasInsTr" />
          </LN>
          <LN desc="Timer supervision" lnType="tp30_STMR_1" prefix="" lnClass="STMR" inst="1">
            <DOI desc="014.199:TIMER:General enable USER" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="028.230:IEC  :NWC_TIMER_BEH" name="Beh">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="005.029:IEC  :Healthy" name="Health">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="028.048:TIMER:Time value T1" name="Tmr1">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.050:TIMER:Time value T2" name="Tmr2">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.052:TIMER:Time value T3" name="Tmr3">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="028.054:TIMER:Time value T4" name="Tmr4">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="PX139 Records Domain" inst="Records">
          <LN0 desc="Logical node device" lnType="tp30_LLN0_2" lnClass="LLN0" inst="">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
              <DAI name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical device" lnType="tp30_LPHD_1" prefix="" lnClass="LPHD" inst="1">
            <DOI desc="003.183:PC   :Name of manufacturer" name="PhyNam" />
            <DOI desc="005.029:IEC  :Healthy" name="PhyHealth" />
          </LN>
          <LN desc="Disturbance recording" lnType="tp30_RDRE_1" prefix="" lnClass="RDRE" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="000.227:IEC  :RDRE.RcdMade" name="RcdMade" />
            <DOI desc="004.020:FT_RC:No. of faults" name="FltNum" />
            <DOI desc="004.010:FT_RC:No. system disturb." name="GriFltNum" />
            <DOI desc="035.000:FT_RC:Record. in progress" name="RcdStr" />
          </LN>
        </LDevice>
        <LDevice desc="PX139 System Domain" inst="System">
          <LN0 desc="Logical node device" lnType="tp30_LLN0_3" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">MeasCyc.setVal,EnCyc.setVal,Comtrade.setVal,DistExtr.setVal,</Private>
            <DataSet name="Mjerenja">
              <FCDA ldInst="Measurements" prefix="MmuPri" lnClass="MMXU" lnInst="1" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
              <FCDA ldInst="Measurements" prefix="MmuPri" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag.f" fc="MX" />
              <FCDA ldInst="Measurements" prefix="MmuPri" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag.f" fc="MX" />
            </DataSet>
            <DataSet name="Upravljanje_Signalizacija">
              <FCDA ldInst="Control" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST" />
              <FCDA ldInst="System" prefix="" lnClass="CALH" lnInst="1" doName="GrWrn" fc="ST" />
              <FCDA ldInst="System" prefix="" lnClass="CALH" lnInst="1" doName="GrAlm" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GAPC" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GAPC" lnInst="3" doName="Ind1" fc="ST" />
              <FCDA ldInst="System" prefix="" lnClass="CALH" lnInst="9" doName="GrAlm" fc="ST" />
              <FCDA ldInst="System" prefix="" lnClass="CALH" lnInst="5" doName="GrAlm" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GAPC" lnInst="2" doName="Ind50" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GAPC" lnInst="2" doName="Ind45" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GAPC" lnInst="2" doName="Ind53" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GAPC" lnInst="2" doName="Ind46" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="RSYN" lnInst="1" doName="ClRej" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
              <FCDA ldInst="System" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GAPC" lnInst="2" doName="Ind18" fc="ST" />
            </DataSet>
            <DataSet name="Zastita">
              <FCDA ldInst="Protection" prefix="DtpPhs" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="Protection" prefix="DtpPhs" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="Protection" prefix="DtpPhs" lnClass="PTOC" lnInst="2" doName="Str" daName="general" fc="ST" />
              <FCDA ldInst="Protection" prefix="DtpPhs" lnClass="PTOC" lnInst="2" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="AlmThm" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="Protection" prefix="Gfd" lnClass="PSDE" lnInst="1" doName="Str" daName="dirGeneral" fc="ST" />
              <FCDA ldInst="Protection" prefix="Gfd" lnClass="PSDE" lnInst="1" doName="Op" daName="general" fc="ST" />
            </DataSet>
            <ReportControl desc="urcbA" name="Mjerenja" datSet="Mjerenja" intgPd="0" rptID="B21_P139System/LLN0$RP$Mjerenja" confRev="10000" buffered="false" indexed="true">
              <Private type="oriName">urcbA</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbA</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbA" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbB" name="urcbB" intgPd="0" rptID="B21_P139System/LLN0$RP$urcbB" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbB</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbB</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbB" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbC" name="urcbC" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbC" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbC</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbC</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbC" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbD" name="urcbD" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbD" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbD</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbD</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbD" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbE" name="urcbE" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbE" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbE</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbE</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbE" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbF" name="urcbF" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbF" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbF</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbF</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbF" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbG" name="urcbG" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbG" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbG</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbG</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbG" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbH" name="urcbH" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbH" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbH</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbH</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbH" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbI" name="urcbI" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbI" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbI</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbI</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbI" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbJ" name="urcbJ" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbJ" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbJ</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbJ</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbJ" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbK" name="urcbK" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbK" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbK</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbK</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbK" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbL" name="urcbL" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbL" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbL</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbL</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbL" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbM" name="urcbM" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbM" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbM</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbM</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbM" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbN" name="urcbN" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbN" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbN</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbN</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbN" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbO" name="urcbO" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbO" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbO</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbO</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbO" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="urcbP" name="urcbP" intgPd="5000" rptID="B21_P139System/LLN0$RP$urcbP" confRev="0" buffered="false" indexed="true">
              <Private type="oriName">urcbP</Private>
              <Private type="oriRptID">System/LLN0$RP$urcbP</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="urcbP" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled max="8">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName4" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName5" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName6" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName7" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName4" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName5" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName6" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName7" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="brcbA" name="Upravljanje_Signalizacija" datSet="Upravljanje_Signalizacija" intgPd="0" rptID="B21_P139System/LLN0$BR$Upravljanje_Signalizacija" confRev="20000" buffered="true" indexed="true">
              <Private type="oriName">brcbA</Private>
              <Private type="oriRptID">System/LLN0$BR$brcbA</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="brcbA" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="4">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="brcbB" name="Zastita" datSet="Zastita" intgPd="0" rptID="B21_P139System/LLN0$BR$Zastita" confRev="20000" buffered="true" indexed="true">
              <Private type="oriName">brcbB</Private>
              <Private type="oriRptID">System/LLN0$BR$brcbB</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="brcbB" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="4">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="brcbC" name="brcbC" intgPd="5000" rptID="B21_P139System/LLN0$BR$brcbC" confRev="0" buffered="true" indexed="true">
              <Private type="oriName">brcbC</Private>
              <Private type="oriRptID">System/LLN0$BR$brcbC</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="brcbC" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="4">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="brcbD" name="brcbD" intgPd="5000" rptID="B21_P139System/LLN0$BR$brcbD" confRev="0" buffered="true" indexed="true">
              <Private type="oriName">brcbD</Private>
              <Private type="oriRptID">System/LLN0$BR$brcbD</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="brcbD" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="4">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="brcbE" name="brcbE" intgPd="5000" rptID="B21_P139System/LLN0$BR$brcbE" confRev="0" buffered="true" indexed="true">
              <Private type="oriName">brcbE</Private>
              <Private type="oriRptID">System/LLN0$BR$brcbE</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="brcbE" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="4">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="brcbF" name="brcbF" intgPd="5000" rptID="B21_P139System/LLN0$BR$brcbF" confRev="0" buffered="true" indexed="true">
              <Private type="oriName">brcbF</Private>
              <Private type="oriRptID">System/LLN0$BR$brcbF</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="brcbF" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="4">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="brcbG" name="brcbG" intgPd="5000" rptID="B21_P139System/LLN0$BR$brcbG" confRev="0" buffered="true" indexed="true">
              <Private type="oriName">brcbG</Private>
              <Private type="oriRptID">System/LLN0$BR$brcbG</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="brcbG" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="4">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl desc="brcbH" name="brcbH" intgPd="5000" rptID="B21_P139System/LLN0$BR$brcbH" confRev="0" buffered="true" indexed="true">
              <Private type="oriName">brcbH</Private>
              <Private type="oriRptID">System/LLN0$BR$brcbH</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="brcbH" oriPath="System/LLN0" />
              </Private>
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="4">
                <Private type="MiCOM-ReservedClientsIPDetails">
                  <MiCOM:ReservedClients xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema">
                    <MiCOM:ReservedClient iedName="ClientName0" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName1" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName2" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                    <MiCOM:ReservedClient iedName="ClientName3" ipAddress="0.0.0.0" subnetMask="0.0.0.0" gateway="0.0.0.0" />
                  </MiCOM:ReservedClients>
                </Private>
                <ClientLN desc="" iedName="ClientName0" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName1" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName2" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
                <ClientLN desc="" iedName="ClientName3" ldInst="1" prefix="" lnClass="IHMI" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <DOI desc="003.030:MAIN :Device on-line" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
              <DAI name="configRev">
                <Val>   1 </Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI desc="021.010:MAIN :Reset indicat. USER" name="LEDRs">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="003.062:PSS  :Actual param. subset" name="CurSG">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="009.109:MAIN :Time synchronized" name="SyncSt">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI name="MeasCyc">
              <DAI name="setVal" valImport="true">
                <Val>5</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI name="EnCyc">
              <DAI name="setVal" valImport="true">
                <Val>65535</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI name="Comtrade">
              <DAI name="setVal" valImport="true">
                <Val>BINARY</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI name="DistExtr">
              <DAI name="setVal" valImport="true">
                <Val>true</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <GSEControl desc="System Logical Device GOOSE Control Block 01" name="gcb01" confRev="0" type="GOOSE" appID="B21_P139System/LLN0$GO$gcb01" fixedOffs="false">
              <Private type="oriName">gcb01</Private>
              <Private type="oriGoID">System/LLN0$GO$gcb01</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="gcb01" oriPath="System/LLN0" />
              </Private>
            </GSEControl>
            <GSEControl desc="System Logical Device GOOSE Control Block 02" name="gcb02" confRev="0" type="GOOSE" appID="B21_P139System/LLN0$GO$gcb02" fixedOffs="false">
              <Private type="oriName">gcb02</Private>
              <Private type="oriGoID">System/LLN0$GO$gcb02</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="gcb02" oriPath="System/LLN0" />
              </Private>
            </GSEControl>
            <GSEControl desc="System Logical Device GOOSE Control Block 03" name="gcb03" confRev="0" type="GOOSE" appID="B21_P139System/LLN0$GO$gcb03" fixedOffs="false">
              <Private type="oriName">gcb03</Private>
              <Private type="oriGoID">System/LLN0$GO$gcb03</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="gcb03" oriPath="System/LLN0" />
              </Private>
            </GSEControl>
            <GSEControl desc="System Logical Device GOOSE Control Block 04" name="gcb04" confRev="0" type="GOOSE" appID="B21_P139System/LLN0$GO$gcb04" fixedOffs="false">
              <Private type="oriName">gcb04</Private>
              <Private type="oriGoID">System/LLN0$GO$gcb04</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="gcb04" oriPath="System/LLN0" />
              </Private>
            </GSEControl>
            <GSEControl desc="System Logical Device GOOSE Control Block 05" name="gcb05" confRev="0" type="GOOSE" appID="B21_P139System/LLN0$GO$gcb05" fixedOffs="false">
              <Private type="oriName">gcb05</Private>
              <Private type="oriGoID">System/LLN0$GO$gcb05</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="gcb05" oriPath="System/LLN0" />
              </Private>
            </GSEControl>
            <GSEControl desc="System Logical Device GOOSE Control Block 06" name="gcb06" confRev="0" type="GOOSE" appID="B21_P139System/LLN0$GO$gcb06" fixedOffs="false">
              <Private type="oriName">gcb06</Private>
              <Private type="oriGoID">System/LLN0$GO$gcb06</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="gcb06" oriPath="System/LLN0" />
              </Private>
            </GSEControl>
            <GSEControl desc="System Logical Device GOOSE Control Block 07" name="gcb07" confRev="0" type="GOOSE" appID="B21_P139System/LLN0$GO$gcb07" fixedOffs="false">
              <Private type="oriName">gcb07</Private>
              <Private type="oriGoID">System/LLN0$GO$gcb07</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="gcb07" oriPath="System/LLN0" />
              </Private>
            </GSEControl>
            <GSEControl desc="System Logical Device GOOSE Control Block 08" name="gcb08" confRev="0" type="GOOSE" appID="B21_P139System/LLN0$GO$gcb08" fixedOffs="false">
              <Private type="oriName">gcb08</Private>
              <Private type="oriGoID">System/LLN0$GO$gcb08</Private>
              <Private type="SchneiderElectric-MiCOM-OriginalPN">
                <MiCOM:OriginalPN xmlns:MiCOM="http://www.schneider-electric.com/MiCOM/XMLSchema" oriName="gcb08" oriPath="System/LLN0" />
              </Private>
            </GSEControl>
          </LN0>
          <LN desc="Alarm handling" lnType="tp30_CALH_2" prefix="" lnClass="CALH" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="004.065:MAIN :Blocked/faulty" name="GrAlm" />
            <DOI desc="036.100:SFMON:Warning (relay)" name="GrWrn" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="2">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="041.200:SFMON:Relay Kxx faulty" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="4">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.060:PSIG :Telecom. faulty" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="5">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="004.061:MAIN :M.c.b. trip V EXT" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="6">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="038.049:MCMON:Phase sequ. V faulty" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="9">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.086:MAIN :M.c.b. trip Vref EXT" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="10">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="120.043:COMM3:Communications fault" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="11">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="039.111:THERM:CTA error" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="12">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.190:MEASI:Open circ. PT100" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="13">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.191:MEASI:Overload 20mA input" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="14">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.192:MEASI:Open circ. 20mA inp." name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="15">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.193:MEASI:Open circ. T1" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="16">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.194:MEASI:Open circ. T2" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="17">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.195:MEASI:Open circ. T3" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="18">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.208:MEASI:Open circ. T4" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="19">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.209:MEASI:Open circ. T5" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="20">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.218:MEASI:Open circ. T6" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="21">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.219:MEASI:Open circ. T7" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="22">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.252:MEASI:Open circ. T8" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="23">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.253:MEASI:Open circ. T9" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="24">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="002.183:MAIN :M.c.b. trip VNG EXT" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="25">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="041.202:SFMON:Warm restart exec." name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="26">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="033.199:SFMON:Batterie failure" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="27">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="009.109:MAIN :Time synchronized" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="28">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="033.198:SFMON:Checksum error param" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="29">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="036.100:SFMON:Warning (relay)" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="30">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="033.245:SFMON:Buffer overflow" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="31">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="024.018:TRMON:DC Faulty 1" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="32">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="024.020:TRMON:DC Faulty 2" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="33">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="024.036:TRMON:DC Faulty 3" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="34">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="040.087:MCMON:Meas. circ. I faulty" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="35">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="038.023:MCMON:Meas. circ. V faulty" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="40">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="034.200:SFMON:Out of 61850 conn." name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="41">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="033.248:SFMON:Clock sync. error" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="42">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="033.246:SFMON:Hardware clock fail." name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="43">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="033.247:MAIN :Device in Service" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="44">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="037.043:SFMON:+- x V Supply faulty" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="45">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="037.072:SFMON:Cali/Off.err. slot x" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="46">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="037.098:IEC  :SNTP syncr." name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="47">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="037.146:IEC  :File Transfer Alarm" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="48">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="037.211:IEC  :mms port open" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="49">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="039.199:SFMON:IN Setting Error" name="GrAlm" />
          </LN>
          <LN desc="Alarm handling" lnType="tp30_CALH_1" prefix="" lnClass="CALH" inst="50">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="122.043:COMM4:Communications fault" name="GrAlm" />
          </LN>
          <LN desc="Internal Diagnositc Counter" lnType="tp30_FCNT_1" prefix="Mms" lnClass="FCNT" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="034.135:IEC  :No.mms conn succs." name="CntVal">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Internal Diagnositc Counter" lnType="tp30_FCNT_1" prefix="Mms" lnClass="FCNT" inst="2">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="034.136:IEC  :No.mms conn fail." name="CntVal" />
          </LN>
          <LN desc="Internal Diagnositc Counter" lnType="tp30_FCNT_1" prefix="Mms" lnClass="FCNT" inst="3">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="034.137:IEC  :No.mms reject sent" name="CntVal">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Internal Diagnositc Counter" lnType="tp30_FCNT_1" prefix="Mms" lnClass="FCNT" inst="4">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="037.212:IEC  :mms recv cnt" name="CntVal">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Internal Diagnositc Counter" lnType="tp30_FCNT_1" prefix="Mms" lnClass="FCNT" inst="5">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="037.213:IEC  :mms sent cnt" name="CntVal">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Generic automatic process control" lnType="tp30_GAPC_3" prefix="Ctl" lnClass="GAPC" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="226.005:SIG_1:Logic signal S001" name="Ind1" />
            <DOI desc="226.013:SIG_1:Logic signal S002" name="Ind2" />
            <DOI desc="226.021:SIG_1:Logic signal S003" name="Ind3" />
            <DOI desc="226.029:SIG_1:Logic signal S004" name="Ind4" />
            <DOI desc="226.037:SIG_1:Logic signal S005" name="Ind5" />
            <DOI desc="226.045:SIG_1:Logic signal S006" name="Ind6" />
            <DOI desc="226.053:SIG_1:Logic signal S007" name="Ind7" />
            <DOI desc="226.061:SIG_1:Logic signal S008" name="Ind8" />
            <DOI desc="226.069:SIG_1:Logic signal S009" name="Ind9" />
            <DOI desc="226.077:SIG_1:Logic signal S010" name="Ind10" />
            <DOI desc="226.085:SIG_1:Logic signal S011" name="Ind11" />
            <DOI desc="226.093:SIG_1:Logic signal S012" name="Ind12" />
            <DOI desc="226.101:SIG_1:Logic signal S013" name="Ind13" />
            <DOI desc="226.109:SIG_1:Logic signal S014" name="Ind14" />
            <DOI desc="226.117:SIG_1:Logic signal S015" name="Ind15" />
            <DOI desc="226.125:SIG_1:Logic signal S016" name="Ind16" />
            <DOI desc="226.133:SIG_1:Logic signal S017" name="Ind17" />
            <DOI desc="226.141:SIG_1:Logic signal S018" name="Ind18" />
            <DOI desc="226.149:SIG_1:Logic signal S019" name="Ind19" />
            <DOI desc="226.157:SIG_1:Logic signal S020" name="Ind20" />
            <DOI desc="226.165:SIG_1:Logic signal S021" name="Ind21" />
            <DOI desc="226.173:SIG_1:Logic signal S022" name="Ind22" />
            <DOI desc="226.181:SIG_1:Logic signal S023" name="Ind23" />
            <DOI desc="226.189:SIG_1:Logic signal S024" name="Ind24" />
            <DOI desc="226.197:SIG_1:Logic signal S025" name="Ind25" />
            <DOI desc="226.205:SIG_1:Logic signal S026" name="Ind26" />
            <DOI desc="226.213:SIG_1:Logic signal S027" name="Ind27" />
            <DOI desc="226.221:SIG_1:Logic signal S028" name="Ind28" />
            <DOI desc="226.229:SIG_1:Logic signal S029" name="Ind29" />
            <DOI desc="226.237:SIG_1:Logic signal S030" name="Ind30" />
            <DOI desc="226.245:SIG_1:Logic signal S031" name="Ind31" />
            <DOI desc="226.253:SIG_1:Logic signal S032" name="Ind32" />
            <DOI desc="227.005:SIG_1:Logic signal S033" name="Ind33" />
            <DOI desc="227.013:SIG_1:Logic signal S034" name="Ind34" />
            <DOI desc="227.021:SIG_1:Logic signal S035" name="Ind35" />
            <DOI desc="227.029:SIG_1:Logic signal S036" name="Ind36" />
            <DOI desc="227.037:SIG_1:Logic signal S037" name="Ind37" />
            <DOI desc="227.045:SIG_1:Logic signal S038" name="Ind38" />
            <DOI desc="227.053:SIG_1:Logic signal S039" name="Ind39" />
            <DOI desc="227.061:SIG_1:Logic signal S040" name="Ind40" />
          </LN>
          <LN desc="Generic automatic process control" lnType="tp30_GAPC_4" prefix="Ctl" lnClass="GAPC" inst="2">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="200.001:CMD_1:Command C001" name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.006:CMD_1:Command C002" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.011:CMD_1:Command C003" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.016:CMD_1:Command C004" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.021:CMD_1:Command C005" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.026:CMD_1:Command C006" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.031:CMD_1:Command C007" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.036:CMD_1:Command C008" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.041:CMD_1:Command C009" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.046:CMD_1:Command C010" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.051:CMD_1:Command C011" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.056:CMD_1:Command C012" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.061:CMD_1:Command C013" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.066:CMD_1:Command C014" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.071:CMD_1:Command C015" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.076:CMD_1:Command C016" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.081:CMD_1:Command C017" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.086:CMD_1:Command C018" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.091:CMD_1:Command C019" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.096:CMD_1:Command C020" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.101:CMD_1:Command C021" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.106:CMD_1:Command C022" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.111:CMD_1:Command C023" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.116:CMD_1:Command C024" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.121:CMD_1:Command C025" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI desc="200.126:CMD_1:Command C026" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Generic automatic process control" lnType="tp30_GAPC_24BI" prefix="Ctl" lnClass="GAPC" inst="3">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="227.069:SIG_1:Logic signal S041" name="Ind1" />
            <DOI desc="227.077:SIG_1:Logic signal S042" name="Ind2" />
            <DOI desc="227.085:SIG_1:Logic signal S043" name="Ind3" />
            <DOI desc="227.093:SIG_1:Logic signal S044" name="Ind4" />
            <DOI desc="227.101:SIG_1:Logic signal S045" name="Ind5" />
            <DOI desc="227.109:SIG_1:Logic signal S046" name="Ind6" />
            <DOI desc="227.117:SIG_1:Logic signal S047" name="Ind7" />
            <DOI desc="227.125:SIG_1:Logic signal S048" name="Ind8" />
            <DOI desc="227.133:SIG_1:Logic signal S049" name="Ind9" />
            <DOI desc="227.141:SIG_1:Logic signal S050" name="Ind10" />
            <DOI desc="227.149:SIG_1:Logic signal S051" name="Ind11" />
            <DOI desc="227.157:SIG_1:Logic signal S052" name="Ind12" />
            <DOI desc="227.165:SIG_1:Logic signal S053" name="Ind13" />
            <DOI desc="227.173:SIG_1:Logic signal S054" name="Ind14" />
            <DOI desc="227.181:SIG_1:Logic signal S055" name="Ind15" />
            <DOI desc="227.189:SIG_1:Logic signal S056" name="Ind16" />
            <DOI desc="227.197:SIG_1:Logic signal S057" name="Ind17" />
            <DOI desc="227.205:SIG_1:Logic signal S058" name="Ind18" />
            <DOI desc="227.213:SIG_1:Logic signal S059" name="Ind19" />
            <DOI desc="227.221:SIG_1:Logic signal S060" name="Ind20" />
            <DOI desc="227.229:SIG_1:Logic signal S061" name="Ind21" />
            <DOI desc="227.237:SIG_1:Logic signal S062" name="Ind22" />
            <DOI desc="227.245:SIG_1:Logic signal S063" name="Ind23" />
            <DOI desc="227.253:SIG_1:Logic signal S064" name="Ind24" />
          </LN>
          <LN desc="Generic automatic process control" lnType="tp30_GAPC_9" prefix="Plo" lnClass="GAPC" inst="1">
            <DOI desc="001.228:IEC  :Logik.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="001.229:IEC  :Logik.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="034.000:LOGIC:Input 01 EXT" name="Ind1" />
            <DOI desc="034.001:LOGIC:Input 02 EXT" name="Ind2" />
            <DOI desc="034.002:LOGIC:Input 03 EXT" name="Ind3" />
            <DOI desc="034.003:LOGIC:Input 04 EXT" name="Ind4" />
            <DOI desc="034.004:LOGIC:Input 05 EXT" name="Ind5" />
            <DOI desc="034.005:LOGIC:Input 06 EXT" name="Ind6" />
            <DOI desc="034.006:LOGIC:Input 07 EXT" name="Ind7" />
            <DOI desc="034.007:LOGIC:Input 08 EXT" name="Ind8" />
            <DOI desc="034.008:LOGIC:Input 09 EXT" name="Ind9" />
            <DOI desc="034.009:LOGIC:Input 10 EXT" name="Ind10" />
            <DOI desc="034.010:LOGIC:Input 11 EXT" name="Ind11" />
            <DOI desc="034.011:LOGIC:Input 12 EXT" name="Ind12" />
            <DOI desc="034.012:LOGIC:Input 13 EXT" name="Ind13" />
            <DOI desc="034.013:LOGIC:Input 14 EXT" name="Ind14" />
            <DOI desc="034.014:LOGIC:Input 15 EXT" name="Ind15" />
            <DOI desc="034.015:LOGIC:Input 16 EXT" name="Ind16" />
            <DOI desc="034.086:LOGIC:Input 17 EXT" name="Ind17" />
            <DOI desc="034.087:LOGIC:Input 18 EXT" name="Ind18" />
            <DOI desc="034.088:LOGIC:Input 19 EXT" name="Ind19" />
            <DOI desc="034.089:LOGIC:Input 20 EXT" name="Ind20" />
            <DOI desc="034.090:LOGIC:Input 21 EXT" name="Ind21" />
            <DOI desc="034.091:LOGIC:Input 22 EXT" name="Ind22" />
            <DOI desc="034.092:LOGIC:Input 23 EXT" name="Ind23" />
            <DOI desc="034.093:LOGIC:Input 24 EXT" name="Ind24" />
            <DOI desc="034.094:LOGIC:Input 25 EXT" name="Ind25" />
            <DOI desc="034.095:LOGIC:Input 26 EXT" name="Ind26" />
            <DOI desc="034.096:LOGIC:Input 27 EXT" name="Ind27" />
            <DOI desc="034.097:LOGIC:Input 28 EXT" name="Ind28" />
            <DOI desc="034.098:LOGIC:Input 29 EXT" name="Ind29" />
            <DOI desc="034.099:LOGIC:Input 30 EXT" name="Ind30" />
            <DOI desc="034.100:LOGIC:Input 31 EXT" name="Ind31" />
            <DOI desc="034.101:LOGIC:Input 32 EXT" name="Ind32" />
            <DOI desc="034.102:LOGIC:Input 33 EXT" name="Ind33" />
            <DOI desc="034.103:LOGIC:Input 34 EXT" name="Ind34" />
            <DOI desc="034.104:LOGIC:Input 35 EXT" name="Ind35" />
            <DOI desc="034.105:LOGIC:Input 36 EXT" name="Ind36" />
            <DOI desc="034.106:LOGIC:Input 37 EXT" name="Ind37" />
            <DOI desc="034.107:LOGIC:Input 38 EXT" name="Ind38" />
            <DOI desc="034.108:LOGIC:Input 39 EXT" name="Ind39" />
            <DOI desc="034.109:LOGIC:Input 40 EXT" name="Ind40" />
          </LN>
          <LN desc="Generic automatic process control" lnType="tp30_GAPC_10" prefix="Plo" lnClass="GAPC" inst="2">
            <DOI desc="001.228:IEC  :Logik.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="001.229:IEC  :Logik.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.032:LOGIC:Output 01" name="Ind1" />
            <DOI desc="042.034:LOGIC:Output 02" name="Ind2" />
            <DOI desc="042.036:LOGIC:Output 03" name="Ind3" />
            <DOI desc="042.038:LOGIC:Output 04" name="Ind4" />
            <DOI desc="042.040:LOGIC:Output 05" name="Ind5" />
            <DOI desc="042.042:LOGIC:Output 06" name="Ind6" />
            <DOI desc="042.044:LOGIC:Output 07" name="Ind7" />
            <DOI desc="042.046:LOGIC:Output 08" name="Ind8" />
            <DOI desc="042.048:LOGIC:Output 09" name="Ind9" />
            <DOI desc="042.050:LOGIC:Output 10" name="Ind10" />
            <DOI desc="042.052:LOGIC:Output 11" name="Ind11" />
            <DOI desc="042.054:LOGIC:Output 12" name="Ind12" />
            <DOI desc="042.056:LOGIC:Output 13" name="Ind13" />
            <DOI desc="042.058:LOGIC:Output 14" name="Ind14" />
            <DOI desc="042.060:LOGIC:Output 15" name="Ind15" />
            <DOI desc="042.062:LOGIC:Output 16" name="Ind16" />
            <DOI desc="042.064:LOGIC:Output 17" name="Ind17" />
            <DOI desc="042.066:LOGIC:Output 18" name="Ind18" />
            <DOI desc="042.068:LOGIC:Output 19" name="Ind19" />
            <DOI desc="042.070:LOGIC:Output 20" name="Ind20" />
            <DOI desc="042.072:LOGIC:Output 21" name="Ind21" />
            <DOI desc="042.074:LOGIC:Output 22" name="Ind22" />
            <DOI desc="042.076:LOGIC:Output 23" name="Ind23" />
            <DOI desc="042.078:LOGIC:Output 24" name="Ind24" />
            <DOI desc="042.080:LOGIC:Output 25" name="Ind25" />
            <DOI desc="042.082:LOGIC:Output 26" name="Ind26" />
            <DOI desc="042.084:LOGIC:Output 27" name="Ind27" />
            <DOI desc="042.086:LOGIC:Output 28" name="Ind28" />
            <DOI desc="042.088:LOGIC:Output 29" name="Ind29" />
            <DOI desc="042.090:LOGIC:Output 30" name="Ind30" />
            <DOI desc="042.092:LOGIC:Output 31" name="Ind31" />
            <DOI desc="042.094:LOGIC:Output 32" name="Ind32" />
            <DOI desc="042.180:LOGIC:Output 33" name="Ind33" />
            <DOI desc="042.182:LOGIC:Output 34" name="Ind34" />
            <DOI desc="042.184:LOGIC:Output 35" name="Ind35" />
            <DOI desc="042.186:LOGIC:Output 36" name="Ind36" />
            <DOI desc="042.188:LOGIC:Output 37" name="Ind37" />
            <DOI desc="042.190:LOGIC:Output 38" name="Ind38" />
            <DOI desc="042.192:LOGIC:Output 39" name="Ind39" />
            <DOI desc="042.194:LOGIC:Output 40" name="Ind40" />
            <DOI desc="042.196:LOGIC:Output 41" name="Ind41" />
            <DOI desc="042.198:LOGIC:Output 42" name="Ind42" />
            <DOI desc="042.200:LOGIC:Output 43" name="Ind43" />
            <DOI desc="042.202:LOGIC:Output 44" name="Ind44" />
            <DOI desc="042.204:LOGIC:Output 45" name="Ind45" />
            <DOI desc="042.206:LOGIC:Output 46" name="Ind46" />
            <DOI desc="042.208:LOGIC:Output 47" name="Ind47" />
            <DOI desc="042.210:LOGIC:Output 48" name="Ind48" />
            <DOI desc="042.212:LOGIC:Output 49" name="Ind49" />
            <DOI desc="042.214:LOGIC:Output 50" name="Ind50" />
            <DOI desc="042.216:LOGIC:Output 51" name="Ind51" />
            <DOI desc="042.218:LOGIC:Output 52" name="Ind52" />
            <DOI desc="042.220:LOGIC:Output 53" name="Ind53" />
            <DOI desc="042.222:LOGIC:Output 54" name="Ind54" />
            <DOI desc="042.224:LOGIC:Output 55" name="Ind55" />
            <DOI desc="042.226:LOGIC:Output 56" name="Ind56" />
            <DOI desc="042.228:LOGIC:Output 57" name="Ind57" />
            <DOI desc="042.230:LOGIC:Output 58" name="Ind58" />
            <DOI desc="042.232:LOGIC:Output 59" name="Ind59" />
            <DOI desc="042.234:LOGIC:Output 60" name="Ind60" />
            <DOI desc="042.236:LOGIC:Output 61" name="Ind61" />
            <DOI desc="042.238:LOGIC:Output 62" name="Ind62" />
            <DOI desc="042.240:LOGIC:Output 63" name="Ind63" />
            <DOI desc="042.242:LOGIC:Output 64" name="Ind64" />
            <DOI desc="047.128:LOGIC:Output 65" name="Ind65" />
            <DOI desc="047.002:LOGIC:Output 66" name="Ind66" />
            <DOI desc="047.004:LOGIC:Output 67" name="Ind67" />
            <DOI desc="047.006:LOGIC:Output 68" name="Ind68" />
            <DOI desc="047.008:LOGIC:Output 69" name="Ind69" />
            <DOI desc="047.010:LOGIC:Output 70" name="Ind70" />
            <DOI desc="047.012:LOGIC:Output 71" name="Ind71" />
            <DOI desc="047.014:LOGIC:Output 72" name="Ind72" />
            <DOI desc="047.016:LOGIC:Output 73" name="Ind73" />
            <DOI desc="047.018:LOGIC:Output 74" name="Ind74" />
            <DOI desc="047.020:LOGIC:Output 75" name="Ind75" />
            <DOI desc="047.022:LOGIC:Output 76" name="Ind76" />
            <DOI desc="047.024:LOGIC:Output 77" name="Ind77" />
            <DOI desc="047.026:LOGIC:Output 78" name="Ind78" />
            <DOI desc="047.028:LOGIC:Output 79" name="Ind79" />
            <DOI desc="047.030:LOGIC:Output 80" name="Ind80" />
            <DOI desc="047.032:LOGIC:Output 81" name="Ind81" />
            <DOI desc="047.034:LOGIC:Output 82" name="Ind82" />
            <DOI desc="047.036:LOGIC:Output 83" name="Ind83" />
            <DOI desc="047.038:LOGIC:Output 84" name="Ind84" />
            <DOI desc="047.040:LOGIC:Output 85" name="Ind85" />
            <DOI desc="047.042:LOGIC:Output 86" name="Ind86" />
            <DOI desc="047.044:LOGIC:Output 87" name="Ind87" />
            <DOI desc="047.046:LOGIC:Output 88" name="Ind88" />
            <DOI desc="047.048:LOGIC:Output 89" name="Ind89" />
            <DOI desc="047.050:LOGIC:Output 90" name="Ind90" />
            <DOI desc="047.052:LOGIC:Output 91" name="Ind91" />
            <DOI desc="047.054:LOGIC:Output 92" name="Ind92" />
            <DOI desc="047.056:LOGIC:Output 93" name="Ind93" />
            <DOI desc="047.058:LOGIC:Output 94" name="Ind94" />
            <DOI desc="047.060:LOGIC:Output 95" name="Ind95" />
            <DOI desc="047.062:LOGIC:Output 96" name="Ind96" />
            <DOI desc="047.064:LOGIC:Output 97" name="Ind97" />
            <DOI desc="047.066:LOGIC:Output 98" name="Ind98" />
            <DOI desc="047.068:LOGIC:Output 99" name="Ind99" />
            <DOI desc="047.070:LOGIC:Output100" name="Ind100" />
            <DOI desc="047.072:LOGIC:Output101" name="Ind101" />
            <DOI desc="047.074:LOGIC:Output102" name="Ind102" />
            <DOI desc="047.076:LOGIC:Output103" name="Ind103" />
            <DOI desc="047.078:LOGIC:Output104" name="Ind104" />
            <DOI desc="047.080:LOGIC:Output105" name="Ind105" />
            <DOI desc="047.082:LOGIC:Output106" name="Ind106" />
            <DOI desc="047.084:LOGIC:Output107" name="Ind107" />
            <DOI desc="047.086:LOGIC:Output108" name="Ind108" />
            <DOI desc="047.088:LOGIC:Output109" name="Ind109" />
            <DOI desc="047.090:LOGIC:Output110" name="Ind110" />
            <DOI desc="047.092:LOGIC:Output111" name="Ind111" />
            <DOI desc="047.094:LOGIC:Output112" name="Ind112" />
            <DOI desc="047.096:LOGIC:Output113" name="Ind113" />
            <DOI desc="047.098:LOGIC:Output114" name="Ind114" />
            <DOI desc="047.100:LOGIC:Output115" name="Ind115" />
            <DOI desc="047.102:LOGIC:Output116" name="Ind116" />
            <DOI desc="047.104:LOGIC:Output117" name="Ind117" />
            <DOI desc="047.106:LOGIC:Output118" name="Ind118" />
            <DOI desc="047.108:LOGIC:Output119" name="Ind119" />
            <DOI desc="047.110:LOGIC:Output120" name="Ind120" />
            <DOI desc="047.112:LOGIC:Output121" name="Ind121" />
            <DOI desc="047.114:LOGIC:Output122" name="Ind122" />
            <DOI desc="047.116:LOGIC:Output123" name="Ind123" />
            <DOI desc="047.118:LOGIC:Output124" name="Ind124" />
            <DOI desc="047.120:LOGIC:Output125" name="Ind125" />
            <DOI desc="047.122:LOGIC:Output126" name="Ind126" />
            <DOI desc="047.124:LOGIC:Output127" name="Ind127" />
            <DOI desc="047.126:LOGIC:Output128" name="Ind128" />
          </LN>
          <LN desc="Generic automatic process control" lnType="tp30_GAPC_10" prefix="Plo" lnClass="GAPC" inst="3">
            <DOI desc="001.228:IEC  :Logik.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="001.229:IEC  :Logik.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="042.033:LOGIC:Output 01 (t)" name="Ind1" />
            <DOI desc="042.035:LOGIC:Output 02 (t)" name="Ind2" />
            <DOI desc="042.037:LOGIC:Output 03 (t)" name="Ind3" />
            <DOI desc="042.039:LOGIC:Output 04 (t)" name="Ind4" />
            <DOI desc="042.041:LOGIC:Output 05 (t)" name="Ind5" />
            <DOI desc="042.043:LOGIC:Output 06 (t)" name="Ind6" />
            <DOI desc="042.045:LOGIC:Output 07 (t)" name="Ind7" />
            <DOI desc="042.047:LOGIC:Output 08 (t)" name="Ind8" />
            <DOI desc="042.049:LOGIC:Output 09 (t)" name="Ind9" />
            <DOI desc="042.051:LOGIC:Output 10 (t)" name="Ind10" />
            <DOI desc="042.053:LOGIC:Output 11 (t)" name="Ind11" />
            <DOI desc="042.055:LOGIC:Output 12 (t)" name="Ind12" />
            <DOI desc="042.057:LOGIC:Output 13 (t)" name="Ind13" />
            <DOI desc="042.059:LOGIC:Output 14 (t)" name="Ind14" />
            <DOI desc="042.061:LOGIC:Output 15 (t)" name="Ind15" />
            <DOI desc="042.063:LOGIC:Output 16 (t)" name="Ind16" />
            <DOI desc="042.065:LOGIC:Output 17 (t)" name="Ind17" />
            <DOI desc="042.067:LOGIC:Output 18 (t)" name="Ind18" />
            <DOI desc="042.069:LOGIC:Output 19 (t)" name="Ind19" />
            <DOI desc="042.071:LOGIC:Output 20 (t)" name="Ind20" />
            <DOI desc="042.073:LOGIC:Output 21 (t)" name="Ind21" />
            <DOI desc="042.075:LOGIC:Output 22 (t)" name="Ind22" />
            <DOI desc="042.077:LOGIC:Output 23 (t)" name="Ind23" />
            <DOI desc="042.079:LOGIC:Output 24 (t)" name="Ind24" />
            <DOI desc="042.081:LOGIC:Output 25 (t)" name="Ind25" />
            <DOI desc="042.083:LOGIC:Output 26 (t)" name="Ind26" />
            <DOI desc="042.085:LOGIC:Output 27 (t)" name="Ind27" />
            <DOI desc="042.087:LOGIC:Output 28 (t)" name="Ind28" />
            <DOI desc="042.089:LOGIC:Output 29 (t)" name="Ind29" />
            <DOI desc="042.091:LOGIC:Output 30 (t)" name="Ind30" />
            <DOI desc="042.093:LOGIC:Output 31 (t)" name="Ind31" />
            <DOI desc="042.095:LOGIC:Output 32 (t)" name="Ind32" />
            <DOI desc="042.181:LOGIC:Output 33 (t)" name="Ind33" />
            <DOI desc="042.183:LOGIC:Output 34 (t)" name="Ind34" />
            <DOI desc="042.185:LOGIC:Output 35 (t)" name="Ind35" />
            <DOI desc="042.187:LOGIC:Output 36 (t)" name="Ind36" />
            <DOI desc="042.189:LOGIC:Output 37 (t)" name="Ind37" />
            <DOI desc="042.191:LOGIC:Output 38 (t)" name="Ind38" />
            <DOI desc="042.193:LOGIC:Output 39 (t)" name="Ind39" />
            <DOI desc="042.195:LOGIC:Output 40 (t)" name="Ind40" />
            <DOI desc="042.197:LOGIC:Output 41 (t)" name="Ind41" />
            <DOI desc="042.199:LOGIC:Output 42 (t)" name="Ind42" />
            <DOI desc="042.201:LOGIC:Output 43 (t)" name="Ind43" />
            <DOI desc="042.203:LOGIC:Output 44 (t)" name="Ind44" />
            <DOI desc="042.205:LOGIC:Output 45 (t)" name="Ind45" />
            <DOI desc="042.207:LOGIC:Output 46 (t)" name="Ind46" />
            <DOI desc="042.209:LOGIC:Output 47 (t)" name="Ind47" />
            <DOI desc="042.211:LOGIC:Output 48 (t)" name="Ind48" />
            <DOI desc="042.213:LOGIC:Output 49 (t)" name="Ind49" />
            <DOI desc="042.215:LOGIC:Output 50 (t)" name="Ind50" />
            <DOI desc="042.217:LOGIC:Output 51 (t)" name="Ind51" />
            <DOI desc="042.219:LOGIC:Output 52 (t)" name="Ind52" />
            <DOI desc="042.221:LOGIC:Output 53 (t)" name="Ind53" />
            <DOI desc="042.223:LOGIC:Output 54 (t)" name="Ind54" />
            <DOI desc="042.225:LOGIC:Output 55 (t)" name="Ind55" />
            <DOI desc="042.227:LOGIC:Output 56 (t)" name="Ind56" />
            <DOI desc="042.229:LOGIC:Output 57 (t)" name="Ind57" />
            <DOI desc="042.231:LOGIC:Output 58 (t)" name="Ind58" />
            <DOI desc="042.233:LOGIC:Output 59 (t)" name="Ind59" />
            <DOI desc="042.235:LOGIC:Output 60 (t)" name="Ind60" />
            <DOI desc="042.237:LOGIC:Output 61 (t)" name="Ind61" />
            <DOI desc="042.239:LOGIC:Output 62 (t)" name="Ind62" />
            <DOI desc="042.241:LOGIC:Output 63 (t)" name="Ind63" />
            <DOI desc="042.243:LOGIC:Output 64 (t)" name="Ind64" />
            <DOI desc="047.129:LOGIC:Output 65 (t)" name="Ind65" />
            <DOI desc="047.003:LOGIC:Output 66 (t)" name="Ind66" />
            <DOI desc="047.005:LOGIC:Output 67 (t)" name="Ind67" />
            <DOI desc="047.007:LOGIC:Output 68 (t)" name="Ind68" />
            <DOI desc="047.009:LOGIC:Output 69 (t)" name="Ind69" />
            <DOI desc="047.011:LOGIC:Output 70 (t)" name="Ind70" />
            <DOI desc="047.013:LOGIC:Output 71 (t)" name="Ind71" />
            <DOI desc="047.015:LOGIC:Output 72 (t)" name="Ind72" />
            <DOI desc="047.017:LOGIC:Output 73 (t)" name="Ind73" />
            <DOI desc="047.019:LOGIC:Output 74 (t)" name="Ind74" />
            <DOI desc="047.021:LOGIC:Output 75 (t)" name="Ind75" />
            <DOI desc="047.023:LOGIC:Output 76 (t)" name="Ind76" />
            <DOI desc="047.025:LOGIC:Output 77 (t)" name="Ind77" />
            <DOI desc="047.027:LOGIC:Output 78 (t)" name="Ind78" />
            <DOI desc="047.029:LOGIC:Output 79 (t)" name="Ind79" />
            <DOI desc="047.031:LOGIC:Output 80 (t)" name="Ind80" />
            <DOI desc="047.033:LOGIC:Output 81 (t)" name="Ind81" />
            <DOI desc="047.035:LOGIC:Output 82 (t)" name="Ind82" />
            <DOI desc="047.037:LOGIC:Output 83 (t)" name="Ind83" />
            <DOI desc="047.039:LOGIC:Output 84 (t)" name="Ind84" />
            <DOI desc="047.041:LOGIC:Output 85 (t)" name="Ind85" />
            <DOI desc="047.043:LOGIC:Output 86 (t)" name="Ind86" />
            <DOI desc="047.045:LOGIC:Output 87 (t)" name="Ind87" />
            <DOI desc="047.047:LOGIC:Output 88 (t)" name="Ind88" />
            <DOI desc="047.049:LOGIC:Output 89 (t)" name="Ind89" />
            <DOI desc="047.051:LOGIC:Output 90 (t)" name="Ind90" />
            <DOI desc="047.053:LOGIC:Output 91 (t)" name="Ind91" />
            <DOI desc="047.055:LOGIC:Output 92 (t)" name="Ind92" />
            <DOI desc="047.057:LOGIC:Output 93 (t)" name="Ind93" />
            <DOI desc="047.059:LOGIC:Output 94 (t)" name="Ind94" />
            <DOI desc="047.061:LOGIC:Output 95 (t)" name="Ind95" />
            <DOI desc="047.063:LOGIC:Output 96 (t)" name="Ind96" />
            <DOI desc="047.065:LOGIC:Output 97 (t)" name="Ind97" />
            <DOI desc="047.067:LOGIC:Output 98 (t)" name="Ind98" />
            <DOI desc="047.069:LOGIC:Output 99 (t)" name="Ind99" />
            <DOI desc="047.071:LOGIC:Output100 (t)" name="Ind100" />
            <DOI desc="047.073:LOGIC:Output101 (t)" name="Ind101" />
            <DOI desc="047.075:LOGIC:Output102 (t)" name="Ind102" />
            <DOI desc="047.077:LOGIC:Output103 (t)" name="Ind103" />
            <DOI desc="047.079:LOGIC:Output104 (t)" name="Ind104" />
            <DOI desc="047.081:LOGIC:Output105 (t)" name="Ind105" />
            <DOI desc="047.083:LOGIC:Output106 (t)" name="Ind106" />
            <DOI desc="047.085:LOGIC:Output107 (t)" name="Ind107" />
            <DOI desc="047.087:LOGIC:Output108 (t)" name="Ind108" />
            <DOI desc="047.089:LOGIC:Output109 (t)" name="Ind109" />
            <DOI desc="047.091:LOGIC:Output110 (t)" name="Ind110" />
            <DOI desc="047.093:LOGIC:Output111 (t)" name="Ind111" />
            <DOI desc="047.095:LOGIC:Output112 (t)" name="Ind112" />
            <DOI desc="047.097:LOGIC:Output113 (t)" name="Ind113" />
            <DOI desc="047.099:LOGIC:Output114 (t)" name="Ind114" />
            <DOI desc="047.101:LOGIC:Output115 (t)" name="Ind115" />
            <DOI desc="047.103:LOGIC:Output116 (t)" name="Ind116" />
            <DOI desc="047.105:LOGIC:Output117 (t)" name="Ind117" />
            <DOI desc="047.107:LOGIC:Output118 (t)" name="Ind118" />
            <DOI desc="047.109:LOGIC:Output119 (t)" name="Ind119" />
            <DOI desc="047.111:LOGIC:Output120 (t)" name="Ind120" />
            <DOI desc="047.113:LOGIC:Output121 (t)" name="Ind121" />
            <DOI desc="047.115:LOGIC:Output122 (t)" name="Ind122" />
            <DOI desc="047.117:LOGIC:Output123 (t)" name="Ind123" />
            <DOI desc="047.119:LOGIC:Output124 (t)" name="Ind124" />
            <DOI desc="047.121:LOGIC:Output125 (t)" name="Ind125" />
            <DOI desc="047.123:LOGIC:Output126 (t)" name="Ind126" />
            <DOI desc="047.125:LOGIC:Output127 (t)" name="Ind127" />
            <DOI desc="047.127:LOGIC:Output128 (t)" name="Ind128" />
          </LN>
          <LN desc="Generic automatic process control" lnType="tp30_GAPC_11" prefix="Plo" lnClass="GAPC" inst="4">
            <DOI desc="001.228:IEC  :Logik.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="001.229:IEC  :Logik.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="034.067:LOGIC:1 has been set" name="Ind1" />
            <DOI desc="034.068:LOGIC:2 has been set" name="Ind2" />
            <DOI desc="034.069:LOGIC:3 has been set" name="Ind3" />
            <DOI desc="034.070:LOGIC:4 has been set" name="Ind4" />
            <DOI desc="034.071:LOGIC:5 has been set" name="Ind5" />
            <DOI desc="034.072:LOGIC:6 has been set" name="Ind6" />
            <DOI desc="034.073:LOGIC:7 has been set" name="Ind7" />
            <DOI desc="034.074:LOGIC:8 has been set" name="Ind8" />
            <DOI desc="034.075:LOGIC:1 set externally" name="Ind9" />
            <DOI desc="034.076:LOGIC:2 set externally" name="Ind10" />
            <DOI desc="034.077:LOGIC:3 set externally" name="Ind11" />
            <DOI desc="034.078:LOGIC:4 set externally" name="Ind12" />
            <DOI desc="034.079:LOGIC:5 set externally" name="Ind13" />
            <DOI desc="034.080:LOGIC:6 set externally" name="Ind14" />
            <DOI desc="034.081:LOGIC:7 set externally" name="Ind15" />
            <DOI desc="034.082:LOGIC:8 set externally" name="Ind16" />
          </LN>
          <LN desc="Generic automatic process control" lnType="tp30_GAPC_12" prefix="Plo" lnClass="GAPC" inst="5">
            <DOI desc="001.228:IEC  :Logik.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="001.229:IEC  :Logik.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="052.032:LOG_2:Output 1" name="Ind1" />
            <DOI desc="052.034:LOG_2:Output 2" name="Ind2" />
            <DOI desc="052.036:LOG_2:Output 3" name="Ind3" />
            <DOI desc="052.038:LOG_2:Output 4" name="Ind4" />
            <DOI desc="052.033:LOG_2:Output 1 (t)" name="Ind5" />
            <DOI desc="052.035:LOG_2:Output 2 (t)" name="Ind6" />
            <DOI desc="052.037:LOG_2:Output 3 (t)" name="Ind7" />
            <DOI desc="052.039:LOG_2:Output 4 (t)" name="Ind8" />
          </LN>
          <LN desc="Generic automatic process control" lnType="tp30_GAPC_7" prefix="UsrPlo" lnClass="GAPC" inst="1">
            <DOI desc="001.228:IEC  :Logik.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="001.229:IEC  :Logik.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="034.000:LOGIC:Input 01 EXT" name="DPCSO1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="034.001:LOGIC:Input 02 EXT" name="DPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="034.002:LOGIC:Input 03 EXT" name="DPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="034.003:LOGIC:Input 04 EXT" name="DPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Generic process I/O" lnType="tp30_GGIO_2" prefix="Cnt" lnClass="GGIO" inst="1">
            <DOI desc="011.140:IEC  :CNT.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="011.141:IEC  :Cnt.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI name="CntGGIORs">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="221.096:COUNT:IEC61850 pulsQty" name="GenCntRs1">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="221.096:COUNT:IEC61850 pulsQty" name="GenCntRs2">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="221.096:COUNT:IEC61850 pulsQty" name="GenCntRs3">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
            <DOI desc="221.096:COUNT:IEC61850 pulsQty" name="GenCntRs4">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Generic process I/O" lnType="tp30_GGIOod_1" prefix="Gos" lnClass="GGIO" inst="1">
            <Private type="MiCOM-BindableType">VI</Private>
            <Private type="VIP-Configured">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <Private type="VIP-Name">
                    Ind1.stVal,
                    Ind2.stVal,
                    Ind3.stVal,
                    Ind4.stVal,
                    Ind5.stVal,
                    Ind6.stVal,
                    Ind7.stVal,
                    Ind8.stVal,
                    Ind9.stVal,
                    Ind10.stVal,
                    Ind11.stVal,
                    Ind12.stVal,
                    Ind13.stVal,
                    Ind14.stVal,
                    Ind15.stVal,
                    Ind16.stVal,
                    Ind17.stVal,
                    Ind18.stVal,
                    Ind19.stVal,
                    Ind20.stVal,
                    Ind21.stVal,
                    Ind22.stVal,
                    Ind23.stVal,
                    Ind24.stVal,
                    Ind25.stVal,
                    Ind26.stVal,
                    Ind27.stVal,
                    Ind28.stVal,
                    Ind29.stVal,
                    Ind30.stVal,
                    Ind31.stVal,
                    Ind32.stVal,
                    Ind33.stVal,
                    Ind34.stVal,
                    Ind35.stVal,
                    Ind36.stVal,
                    Ind37.stVal,
                    Ind38.stVal,
                    Ind39.stVal,
                    Ind40.stVal,
                    Ind41.stVal,
                    Ind42.stVal,
                    Ind43.stVal,
                    Ind44.stVal,
                    Ind45.stVal,
                    Ind46.stVal,
                    Ind47.stVal,
                    Ind48.stVal,
                    Ind49.stVal,
                    Ind50.stVal,
                    Ind51.stVal,
                    Ind52.stVal,
                    Ind53.stVal,
                    Ind54.stVal,
                    Ind55.stVal,
                    Ind56.stVal,
                    Ind57.stVal,
                    Ind58.stVal,
                    Ind59.stVal,
                    Ind60.stVal,
                    Ind61.stVal,
                    Ind62.stVal,
                    Ind63.stVal,
                    Ind64.stVal,
                    Ind65.stVal,
                    Ind66.stVal,
                    Ind67.stVal,
                    Ind68.stVal,
                    Ind69.stVal,
                    Ind70.stVal,
                    Ind71.stVal,
                    Ind72.stVal,
                    Ind73.stVal,
                    Ind74.stVal,
                    Ind75.stVal,
                    Ind76.stVal,
                    Ind77.stVal,
                    Ind78.stVal,
                    Ind79.stVal,
                    Ind80.stVal,
                    Ind81.stVal,
                    Ind82.stVal,
                    Ind83.stVal,
                    Ind84.stVal,
                    Ind85.stVal,
                    Ind86.stVal,
                    Ind87.stVal,
                    Ind88.stVal,
                    Ind89.stVal,
                    Ind90.stVal,
                    Ind91.stVal,
                    Ind92.stVal,
                    Ind93.stVal,
                    Ind94.stVal,
                    Ind95.stVal,
                    Ind96.stVal,
                    Ind97.stVal,
                    Ind98.stVal,
                    Ind99.stVal,
                    Ind100.stVal,
                    Ind101.stVal,
                    Ind102.stVal,
                    Ind103.stVal,
                    Ind104.stVal,
                    Ind105.stVal,
                    Ind106.stVal,
                    Ind107.stVal,
                    Ind108.stVal,
                    Ind109.stVal,
                    Ind110.stVal,
                    Ind111.stVal,
                    Ind112.stVal,
                    Ind113.stVal,
                    Ind114.stVal,
                    Ind115.stVal,
                    Ind116.stVal,
                    Ind117.stVal,
                    Ind118.stVal,
                    Ind119.stVal,
                    Ind120.stVal,
                    Ind121.stVal,
                    Ind122.stVal,
                    Ind123.stVal,
                    Ind124.stVal,
                    Ind125.stVal,
                    Ind126.stVal,
                    Ind127.stVal,
                    Ind128.stVal,
</Private>
            <Private type="VIP-MAC">                    01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,
            </Private>
            <Private type="VIP-AppID">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <Private type="VIP-ConfRev">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <Private type="VIP-DataIdx">                    1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,
            </Private>
            <Private type="VIP-ElmntIdx">                    1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,
            </Private>
            <Private type="VIP-DataTyp">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <Private type="VIP-QtyIdxEnabled">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <Private type="VIP-QtyIdx">                    1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,
            </Private>
            <Private type="VIP-QElmntIdx">                    1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,
            </Private>
            <Private type="VIP-Exp">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <Private type="VIP-TargetVal">                    1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,
            </Private>
            <Private type="VIP-QtyBit">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <Private type="VIP-DefVal">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <DOI desc="019.079:IEC  :Goose.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="019.089:IEC  :Goose.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef1">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef2">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef3">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef4">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef5">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef6">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef7">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef8">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef9">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef10">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef11">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef12">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef13">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef14">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef15">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef16">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef17">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef18">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef19">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef20">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef21">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef22">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef23">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef24">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef25">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef26">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef27">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef28">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef29">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef30">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef31">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef32">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef33">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef34">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef35">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef36">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef37">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef38">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef39">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef40">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef41">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef42">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef43">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef44">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef45">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef46">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef47">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef48">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef49">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef50">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef51">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef52">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef53">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef54">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef55">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef56">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef57">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef58">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef59">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef60">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef61">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef62">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef63">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef64">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef65">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef66">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef67">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef68">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef69">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef70">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef71">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef72">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef73">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef74">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef75">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef76">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef77">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef78">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef79">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef80">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef81">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef82">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef83">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef84">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef85">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef86">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef87">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef88">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef89">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef90">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef91">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef92">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef93">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef94">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef95">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef96">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef97">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef98">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef99">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef100">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef101">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef102">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef103">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef104">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef105">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef106">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef107">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef108">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef109">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef110">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef111">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef112">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef113">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef114">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef115">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef116">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef117">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef118">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef119">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef120">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef121">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef122">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef123">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef124">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef125">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef126">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef127">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef128">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="106.200:GOOSE:Input  01 state" name="Ind1" />
            <DOI desc="106.201:GOOSE:Input 02 state" name="Ind2" />
            <DOI desc="106.202:GOOSE:Input 03 state" name="Ind3" />
            <DOI desc="106.203:GOOSE:Input 04 state" name="Ind4" />
            <DOI desc="106.204:GOOSE:Input 05 state" name="Ind5" />
            <DOI desc="106.205:GOOSE:Input 06 state" name="Ind6" />
            <DOI desc="106.206:GOOSE:Input 07 state" name="Ind7" />
            <DOI desc="106.207:GOOSE:Input 08 state" name="Ind8" />
            <DOI desc="106.208:GOOSE:Input 09 state" name="Ind9" />
            <DOI desc="106.209:GOOSE:Input 10 state" name="Ind10" />
            <DOI desc="106.210:GOOSE:Input 11 state" name="Ind11" />
            <DOI desc="106.211:GOOSE:Input 12 state" name="Ind12" />
            <DOI desc="106.212:GOOSE:Input 13 state" name="Ind13" />
            <DOI desc="106.213:GOOSE:Input 14 state" name="Ind14" />
            <DOI desc="106.214:GOOSE:Input 15 state" name="Ind15" />
            <DOI desc="106.215:GOOSE:Input 16 state" name="Ind16" />
            <DOI desc="106.216:GOOSE:Input 17 state" name="Ind17" />
            <DOI desc="106.217:GOOSE:Input 18 state" name="Ind18" />
            <DOI desc="106.218:GOOSE:Input 19 state" name="Ind19" />
            <DOI desc="106.219:GOOSE:Input 20 state" name="Ind20" />
            <DOI desc="106.220:GOOSE:Input 21 state" name="Ind21" />
            <DOI desc="106.221:GOOSE:Input 22 state" name="Ind22" />
            <DOI desc="106.222:GOOSE:Input 23 state" name="Ind23" />
            <DOI desc="106.223:GOOSE:Input 24 state" name="Ind24" />
            <DOI desc="106.224:GOOSE:Input 25 state" name="Ind25" />
            <DOI desc="106.225:GOOSE:Input 26 state" name="Ind26" />
            <DOI desc="106.226:GOOSE:Input 27 state" name="Ind27" />
            <DOI desc="106.227:GOOSE:Input 28 state" name="Ind28" />
            <DOI desc="106.228:GOOSE:Input 29 state" name="Ind29" />
            <DOI desc="106.229:GOOSE:Input 30 state" name="Ind30" />
            <DOI desc="106.230:GOOSE:Input 31 state" name="Ind31" />
            <DOI desc="106.231:GOOSE:Input 32 state" name="Ind32" />
            <DOI desc="112.100:GOOSE:Input 33 state" name="Ind33" />
            <DOI desc="112.101:GOOSE:Input 34 state" name="Ind34" />
            <DOI desc="112.102:GOOSE:Input 35 state" name="Ind35" />
            <DOI desc="112.103:GOOSE:Input 36 state" name="Ind36" />
            <DOI desc="112.104:GOOSE:Input 37 state" name="Ind37" />
            <DOI desc="112.105:GOOSE:Input 38 state" name="Ind38" />
            <DOI desc="112.106:GOOSE:Input 39 state" name="Ind39" />
            <DOI desc="112.107:GOOSE:Input 40 state" name="Ind40" />
            <DOI desc="112.108:GOOSE:Input 41 state" name="Ind41" />
            <DOI desc="112.109:GOOSE:Input 42 state" name="Ind42" />
            <DOI desc="112.110:GOOSE:Input 43 state" name="Ind43" />
            <DOI desc="112.111:GOOSE:Input 44 state" name="Ind44" />
            <DOI desc="112.112:GOOSE:Input 45 state" name="Ind45" />
            <DOI desc="112.113:GOOSE:Input 46 state" name="Ind46" />
            <DOI desc="112.114:GOOSE:Input 47 state" name="Ind47" />
            <DOI desc="112.115:GOOSE:Input 48 state" name="Ind48" />
            <DOI desc="112.116:GOOSE:Input 49 state" name="Ind49" />
            <DOI desc="112.117:GOOSE:Input 50 state" name="Ind50" />
            <DOI desc="112.118:GOOSE:Input 51 state" name="Ind51" />
            <DOI desc="112.119:GOOSE:Input 52 state" name="Ind52" />
            <DOI desc="112.120:GOOSE:Input 53 state" name="Ind53" />
            <DOI desc="112.121:GOOSE:Input 54 state" name="Ind54" />
            <DOI desc="112.122:GOOSE:Input 55 state" name="Ind55" />
            <DOI desc="112.123:GOOSE:Input 56 state" name="Ind56" />
            <DOI desc="112.124:GOOSE:Input 57 state" name="Ind57" />
            <DOI desc="112.125:GOOSE:Input 58 state" name="Ind58" />
            <DOI desc="112.126:GOOSE:Input 59 state" name="Ind59" />
            <DOI desc="112.127:GOOSE:Input 60 state" name="Ind60" />
            <DOI desc="112.128:GOOSE:Input 61 state" name="Ind61" />
            <DOI desc="112.129:GOOSE:Input 62 state" name="Ind62" />
            <DOI desc="112.130:GOOSE:Input 63 state" name="Ind63" />
            <DOI desc="112.131:GOOSE:Input 64 state" name="Ind64" />
            <DOI desc="112.132:GOOSE:Input 65 state" name="Ind65" />
            <DOI desc="112.133:GOOSE:Input 66 state" name="Ind66" />
            <DOI desc="112.134:GOOSE:Input 67 state" name="Ind67" />
            <DOI desc="112.135:GOOSE:Input 68 state" name="Ind68" />
            <DOI desc="112.136:GOOSE:Input 69 state" name="Ind69" />
            <DOI desc="112.137:GOOSE:Input 70 state" name="Ind70" />
            <DOI desc="112.138:GOOSE:Input 71 state" name="Ind71" />
            <DOI desc="112.139:GOOSE:Input 72 state" name="Ind72" />
            <DOI desc="112.140:GOOSE:Input 73 state" name="Ind73" />
            <DOI desc="112.141:GOOSE:Input 74 state" name="Ind74" />
            <DOI desc="112.142:GOOSE:Input 75 state" name="Ind75" />
            <DOI desc="112.143:GOOSE:Input 76 state" name="Ind76" />
            <DOI desc="112.144:GOOSE:Input 77 state" name="Ind77" />
            <DOI desc="112.145:GOOSE:Input 78 state" name="Ind78" />
            <DOI desc="112.146:GOOSE:Input 79 state" name="Ind79" />
            <DOI desc="112.147:GOOSE:Input 80 state" name="Ind80" />
            <DOI desc="112.148:GOOSE:Input 81 state" name="Ind81" />
            <DOI desc="112.149:GOOSE:Input 82 state" name="Ind82" />
            <DOI desc="112.150:GOOSE:Input 83 state" name="Ind83" />
            <DOI desc="112.151:GOOSE:Input 84 state" name="Ind84" />
            <DOI desc="112.152:GOOSE:Input 85 state" name="Ind85" />
            <DOI desc="112.153:GOOSE:Input 86 state" name="Ind86" />
            <DOI desc="112.154:GOOSE:Input 87 state" name="Ind87" />
            <DOI desc="112.155:GOOSE:Input 88 state" name="Ind88" />
            <DOI desc="112.156:GOOSE:Input 89 state" name="Ind89" />
            <DOI desc="112.157:GOOSE:Input 90 state" name="Ind90" />
            <DOI desc="112.158:GOOSE:Input 91 state" name="Ind91" />
            <DOI desc="112.159:GOOSE:Input 92 state" name="Ind92" />
            <DOI desc="112.160:GOOSE:Input 93 state" name="Ind93" />
            <DOI desc="112.161:GOOSE:Input 94 state" name="Ind94" />
            <DOI desc="112.162:GOOSE:Input 95 state" name="Ind95" />
            <DOI desc="112.163:GOOSE:Input 96 state" name="Ind96" />
            <DOI desc="112.164:GOOSE:Input 97 state" name="Ind97" />
            <DOI desc="112.165:GOOSE:Input 98 state" name="Ind98" />
            <DOI desc="112.166:GOOSE:Input 99 state" name="Ind99" />
            <DOI desc="112.167:GOOSE:Input 100 state" name="Ind100" />
            <DOI desc="112.168:GOOSE:Input 101 state" name="Ind101" />
            <DOI desc="112.169:GOOSE:Input 102 state" name="Ind102" />
            <DOI desc="112.170:GOOSE:Input 103 state" name="Ind103" />
            <DOI desc="112.171:GOOSE:Input 104 state" name="Ind104" />
            <DOI desc="112.172:GOOSE:Input 105 state" name="Ind105" />
            <DOI desc="112.173:GOOSE:Input 106 state" name="Ind106" />
            <DOI desc="112.174:GOOSE:Input 107 state" name="Ind107" />
            <DOI desc="112.175:GOOSE:Input 108 state" name="Ind108" />
            <DOI desc="112.176:GOOSE:Input 109 state" name="Ind109" />
            <DOI desc="112.177:GOOSE:Input 110 state" name="Ind110" />
            <DOI desc="112.178:GOOSE:Input 111 state" name="Ind111" />
            <DOI desc="112.179:GOOSE:Input 112 state" name="Ind112" />
            <DOI desc="112.180:GOOSE:Input 113 state" name="Ind113" />
            <DOI desc="112.181:GOOSE:Input 114 state" name="Ind114" />
            <DOI desc="112.182:GOOSE:Input 115 state" name="Ind115" />
            <DOI desc="112.183:GOOSE:Input 116 state" name="Ind116" />
            <DOI desc="112.184:GOOSE:Input 117 state" name="Ind117" />
            <DOI desc="112.185:GOOSE:Input 118 state" name="Ind118" />
            <DOI desc="112.186:GOOSE:Input 119 state" name="Ind119" />
            <DOI desc="112.187:GOOSE:Input 120 state" name="Ind120" />
            <DOI desc="112.188:GOOSE:Input 121 state" name="Ind121" />
            <DOI desc="112.189:GOOSE:Input 122 state" name="Ind122" />
            <DOI desc="112.190:GOOSE:Input 123 state" name="Ind123" />
            <DOI desc="112.191:GOOSE:Input 124 state" name="Ind124" />
            <DOI desc="112.192:GOOSE:Input 125 state" name="Ind125" />
            <DOI desc="112.193:GOOSE:Input 126 state" name="Ind126" />
            <DOI desc="112.194:GOOSE:Input 127 state" name="Ind127" />
            <DOI desc="112.195:GOOSE:Input 128 state" name="Ind128" />
          </LN>
          <LN desc="Generic process I/O" lnType="tp30_GGIO_7" prefix="Idc" lnClass="GGIO" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">AnIn1.units.multiplier,AnIn1.db,AnIn1.rangeC.min.f,AnIn1.rangeC.max.f,AnIn2.units.multiplier,AnIn2.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn2.rangeC.min.f,AnIn2.rangeC.max.f,</Private>
            <DOI desc="006.107:IEC  :IdcGGIO01.Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="006.108:IEC  :IdcGGIO01.Beh" name="Beh" />
            <DOI desc="006.109:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="004.134:MEASI:Current IDC" name="AnIn1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:24,min:0</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>24</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>400</Val>
              </DAI>
            </DOI>
            <DOI desc="004.180:MEASI:Scaled value IDC,lin" name="AnIn2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:32000,min:-32000</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-32000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>32000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>8000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Generic process I/O" lnType="tp30_GGIO_23" prefix="In" lnClass="GGIO" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="152.216:INP  :State U 301" name="Ind1" />
            <DOI desc="152.219:INP  :State U 302" name="Ind2" />
            <DOI desc="152.222:INP  :State U 303" name="Ind3" />
            <DOI desc="152.225:INP  :State U 304" name="Ind4" />
            <DOI desc="186.117:INP  :State U 305" name="Ind5" />
            <DOI desc="186.121:INP  :State U 306" name="Ind6" />
            <DOI desc="186.125:INP  :State U 307" name="Ind7" />
            <DOI desc="186.129:INP  :State U 308" name="Ind8" />
            <DOI desc="186.133:INP  :State U 309" name="Ind9" />
            <DOI desc="186.137:INP  :State U 310" name="Ind10" />
            <DOI desc="186.141:INP  :State U 311" name="Ind11" />
            <DOI desc="186.145:INP  :State U 312" name="Ind12" />
            <DOI desc="186.149:INP  :State U 313" name="Ind13" />
            <DOI desc="186.153:INP  :State U 314" name="Ind14" />
            <DOI desc="186.157:INP  :State U 315" name="Ind15" />
            <DOI desc="186.161:INP  :State U 316" name="Ind16" />
            <DOI desc="186.165:INP  :State U 317" name="Ind17" />
            <DOI desc="186.169:INP  :State U 318" name="Ind18" />
            <DOI desc="186.173:INP  :State U 319" name="Ind19" />
            <DOI desc="186.177:INP  :State U 320" name="Ind20" />
            <DOI desc="186.181:INP  :State U 321" name="Ind21" />
            <DOI desc="186.185:INP  :State U 322" name="Ind22" />
            <DOI desc="186.189:INP  :State U 323" name="Ind23" />
            <DOI desc="186.193:INP  :State U 324" name="Ind24" />
            <DOI desc="152.072:INP  :State U 501" name="Ind25" />
            <DOI desc="152.075:INP  :State U 502" name="Ind26" />
            <DOI desc="152.078:INP  :State U 503" name="Ind27" />
            <DOI desc="152.081:INP  :State U 504" name="Ind28" />
            <DOI desc="152.090:INP  :State U 601" name="Ind29" />
            <DOI desc="152.093:INP  :State U 602" name="Ind30" />
            <DOI desc="152.096:INP  :State U 603" name="Ind31" />
            <DOI desc="152.099:INP  :State U 604" name="Ind32" />
            <DOI desc="152.102:INP  :State U 605" name="Ind33" />
            <DOI desc="152.105:INP  :State U 606" name="Ind34" />
            <DOI desc="152.108:INP  :State U 701" name="Ind35" />
            <DOI desc="152.111:INP  :State U 702" name="Ind36" />
            <DOI desc="152.114:INP  :State U 703" name="Ind37" />
            <DOI desc="152.117:INP  :State U 704" name="Ind38" />
            <DOI desc="152.120:INP  :State U 705" name="Ind39" />
            <DOI desc="152.123:INP  :State U 706" name="Ind40" />
            <DOI desc="183.025:INP  :State U 707" name="Ind41" />
            <DOI desc="183.029:INP  :State U 708" name="Ind42" />
            <DOI desc="183.033:INP  :State U 709" name="Ind43" />
            <DOI desc="183.037:INP  :State U 710" name="Ind44" />
            <DOI desc="183.041:INP  :State U 711" name="Ind45" />
            <DOI desc="183.045:INP  :State U 712" name="Ind46" />
            <DOI desc="183.049:INP  :State U 713" name="Ind47" />
            <DOI desc="183.053:INP  :State U 714" name="Ind48" />
            <DOI desc="183.057:INP  :State U 715" name="Ind49" />
            <DOI desc="183.061:INP  :State U 716" name="Ind50" />
            <DOI desc="183.065:INP  :State U 717" name="Ind51" />
            <DOI desc="183.069:INP  :State U 718" name="Ind52" />
            <DOI desc="183.073:INP  :State U 719" name="Ind53" />
            <DOI desc="183.077:INP  :State U 720" name="Ind54" />
            <DOI desc="183.081:INP  :State U 721" name="Ind55" />
            <DOI desc="183.085:INP  :State U 722" name="Ind56" />
            <DOI desc="183.089:INP  :State U 723" name="Ind57" />
            <DOI desc="183.093:INP  :State U 724" name="Ind58" />
            <DOI desc="184.001:INP  :State U 801" name="Ind59" />
            <DOI desc="184.005:INP  :State U 802" name="Ind60" />
            <DOI desc="184.009:INP  :State U 803" name="Ind61" />
            <DOI desc="184.013:INP  :State U 804" name="Ind62" />
            <DOI desc="184.017:INP  :State U 805" name="Ind63" />
            <DOI desc="184.021:INP  :State U 806" name="Ind64" />
            <DOI desc="184.025:INP  :State U 807" name="Ind65" />
            <DOI desc="184.029:INP  :State U 808" name="Ind66" />
            <DOI desc="184.033:INP  :State U 809" name="Ind67" />
            <DOI desc="184.037:INP  :State U 810" name="Ind68" />
            <DOI desc="184.041:INP  :State U 811" name="Ind69" />
            <DOI desc="184.045:INP  :State U 812" name="Ind70" />
            <DOI desc="184.049:INP  :State U 813" name="Ind71" />
            <DOI desc="184.053:INP  :State U 814" name="Ind72" />
            <DOI desc="184.057:INP  :State U 815" name="Ind73" />
            <DOI desc="184.061:INP  :State U 816" name="Ind74" />
            <DOI desc="184.065:INP  :State U 817" name="Ind75" />
            <DOI desc="184.069:INP  :State U 818" name="Ind76" />
            <DOI desc="184.073:INP  :State U 819" name="Ind77" />
            <DOI desc="184.077:INP  :State U 820" name="Ind78" />
            <DOI desc="184.081:INP  :State U 821" name="Ind79" />
            <DOI desc="184.085:INP  :State U 822" name="Ind80" />
            <DOI desc="184.089:INP  :State U 823" name="Ind81" />
            <DOI desc="184.093:INP  :State U 824" name="Ind82" />
            <DOI desc="152.144:INP  :State U 901" name="Ind83" />
            <DOI desc="152.147:INP  :State U 902" name="Ind84" />
            <DOI desc="152.150:INP  :State U 903" name="Ind85" />
            <DOI desc="152.153:INP  :State U 904" name="Ind86" />
            <DOI desc="152.162:INP  :State U 1001" name="Ind87" />
            <DOI desc="152.165:INP  :State U 1002" name="Ind88" />
            <DOI desc="152.168:INP  :State U 1003" name="Ind89" />
            <DOI desc="152.171:INP  :State U 1004" name="Ind90" />
            <DOI desc="152.174:INP  :State U 1005" name="Ind91" />
            <DOI desc="152.177:INP  :State U 1006" name="Ind92" />
            <DOI desc="186.025:INP  :State U 1007" name="Ind93" />
            <DOI desc="186.029:INP  :State U 1008" name="Ind94" />
            <DOI desc="186.033:INP  :State U 1009" name="Ind95" />
            <DOI desc="186.037:INP  :State U 1010" name="Ind96" />
            <DOI desc="186.041:INP  :State U 1011" name="Ind97" />
            <DOI desc="186.045:INP  :State U 1012" name="Ind98" />
            <DOI desc="186.049:INP  :State U 1013" name="Ind99" />
            <DOI desc="186.053:INP  :State U 1014" name="Ind100" />
            <DOI desc="186.057:INP  :State U 1015" name="Ind101" />
            <DOI desc="186.061:INP  :State U 1016" name="Ind102" />
            <DOI desc="186.065:INP  :State U 1017" name="Ind103" />
            <DOI desc="186.069:INP  :State U 1018" name="Ind104" />
            <DOI desc="186.073:INP  :State U 1019" name="Ind105" />
            <DOI desc="186.077:INP  :State U 1020" name="Ind106" />
            <DOI desc="186.081:INP  :State U 1021" name="Ind107" />
            <DOI desc="186.085:INP  :State U 1022" name="Ind108" />
            <DOI desc="186.089:INP  :State U 1023" name="Ind109" />
            <DOI desc="186.093:INP  :State U 1024" name="Ind110" />
            <DOI desc="152.198:INP  :State U 1201" name="Ind111" />
            <DOI desc="152.201:INP  :State U 1202" name="Ind112" />
            <DOI desc="152.204:INP  :State U 1203" name="Ind113" />
            <DOI desc="152.207:INP  :State U 1204" name="Ind114" />
            <DOI desc="152.210:INP  :State U 1205" name="Ind115" />
            <DOI desc="152.213:INP  :State U 1206" name="Ind116" />
            <DOI desc="190.001:INP  :State U 1401" name="Ind117" />
            <DOI desc="190.005:INP  :State U 1402" name="Ind118" />
            <DOI desc="190.009:INP  :State U 1403" name="Ind119" />
            <DOI desc="190.013:INP  :State U 1404" name="Ind120" />
            <DOI desc="190.017:INP  :State U 1405" name="Ind121" />
            <DOI desc="190.021:INP  :State U 1406" name="Ind122" />
            <DOI desc="192.001:INP  :State U 1601" name="Ind123" />
            <DOI desc="192.005:INP  :State U 1602" name="Ind124" />
            <DOI desc="192.009:INP  :State U 1603" name="Ind125" />
            <DOI desc="192.013:INP  :State U 1604" name="Ind126" />
            <DOI desc="192.017:INP  :State U 1605" name="Ind127" />
            <DOI desc="192.021:INP  :State U 1606" name="Ind128" />
            <DOI desc="192.025:INP  :State U 1607" name="Ind129" />
            <DOI desc="192.029:INP  :State U 1608" name="Ind130" />
            <DOI desc="192.033:INP  :State U 1609" name="Ind131" />
            <DOI desc="192.037:INP  :State U 1610" name="Ind132" />
            <DOI desc="192.041:INP  :State U 1611" name="Ind133" />
            <DOI desc="192.045:INP  :State U 1612" name="Ind134" />
            <DOI desc="192.049:INP  :State U 1613" name="Ind135" />
            <DOI desc="192.053:INP  :State U 1614" name="Ind136" />
            <DOI desc="192.057:INP  :State U 1615" name="Ind137" />
            <DOI desc="192.061:INP  :State U 1616" name="Ind138" />
            <DOI desc="192.065:INP  :State U 1617" name="Ind139" />
            <DOI desc="192.069:INP  :State U 1618" name="Ind140" />
            <DOI desc="192.073:INP  :State U 1619" name="Ind141" />
            <DOI desc="192.077:INP  :State U 1620" name="Ind142" />
            <DOI desc="192.081:INP  :State U 1621" name="Ind143" />
            <DOI desc="192.085:INP  :State U 1622" name="Ind144" />
            <DOI desc="192.089:INP  :State U 1623" name="Ind145" />
            <DOI desc="192.093:INP  :State U 1624" name="Ind146" />
            <DOI desc="194.001:INP  :State U 1801" name="Ind147" />
            <DOI desc="194.005:INP  :State U 1802" name="Ind148" />
            <DOI desc="194.009:INP  :State U 1803" name="Ind149" />
            <DOI desc="194.013:INP  :State U 1804" name="Ind150" />
            <DOI desc="194.017:INP  :State U 1805" name="Ind151" />
            <DOI desc="194.021:INP  :State U 1806" name="Ind152" />
            <DOI desc="153.086:INP  :State U 2001" name="Ind153" />
            <DOI desc="153.089:INP  :State U 2002" name="Ind154" />
            <DOI desc="153.092:INP  :State U 2003" name="Ind155" />
            <DOI desc="153.095:INP  :State U 2004" name="Ind156" />
          </LN>
          <LN desc="Generic process I/O" lnType="tp30_GGIO_24" prefix="Led" lnClass="GGIO" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="085.180:LED  :State H 1 green" name="Ind1" />
            <DOI desc="085.000:LED  :State H 2 yell." name="Ind2" />
            <DOI desc="085.003:LED  :State H 3 yell." name="Ind3" />
            <DOI desc="085.056:LED  :State H 4 green" name="Ind4" />
            <DOI desc="085.006:LED  :State H 4 red" name="Ind5" />
            <DOI desc="085.059:LED  :State H 5 green" name="Ind6" />
            <DOI desc="085.009:LED  :State H 5 red" name="Ind7" />
            <DOI desc="085.062:LED  :State H 6 green" name="Ind8" />
            <DOI desc="085.012:LED  :State H 6 red" name="Ind9" />
            <DOI desc="085.065:LED  :State H 7 green" name="Ind10" />
            <DOI desc="085.015:LED  :State H 7 red" name="Ind11" />
            <DOI desc="085.068:LED  :State H 8 green" name="Ind12" />
            <DOI desc="085.018:LED  :State H 8 red" name="Ind13" />
            <DOI desc="085.071:LED  :State H 9 green" name="Ind14" />
            <DOI desc="085.021:LED  :State H 9 red" name="Ind15" />
            <DOI desc="085.074:LED  :State H10 green" name="Ind16" />
            <DOI desc="085.024:LED  :State H10 red" name="Ind17" />
            <DOI desc="085.077:LED  :State H11 green" name="Ind18" />
            <DOI desc="085.027:LED  :State H11 red" name="Ind19" />
            <DOI desc="085.080:LED  :State H12 green" name="Ind20" />
            <DOI desc="085.030:LED  :State H12 red" name="Ind21" />
            <DOI desc="085.083:LED  :State H13 green" name="Ind22" />
            <DOI desc="085.033:LED  :State H13 red" name="Ind23" />
            <DOI desc="085.086:LED  :State H14 green" name="Ind24" />
            <DOI desc="085.036:LED  :State H14 red" name="Ind25" />
            <DOI desc="085.089:LED  :State H15 green" name="Ind26" />
            <DOI desc="085.039:LED  :State H15 red" name="Ind27" />
            <DOI desc="085.092:LED  :State H16 green" name="Ind28" />
            <DOI desc="085.042:LED  :State H16 red" name="Ind29" />
            <DOI desc="085.181:LED  :State H17 red." name="Ind30" />
            <DOI desc="085.160:LED  :State H18 green" name="Ind31" />
            <DOI desc="085.130:LED  :State H18 red" name="Ind32" />
            <DOI desc="085.163:LED  :State H19 green" name="Ind33" />
            <DOI desc="085.133:LED  :State H19 red" name="Ind34" />
            <DOI desc="085.166:LED  :State H20 green" name="Ind35" />
            <DOI desc="085.136:LED  :State H20 red" name="Ind36" />
            <DOI desc="085.169:LED  :State H21 green" name="Ind37" />
            <DOI desc="085.139:LED  :State H21 red" name="Ind38" />
            <DOI desc="085.172:LED  :State H22 green" name="Ind39" />
            <DOI desc="085.142:LED  :State H22 red" name="Ind40" />
            <DOI desc="085.176:LED  :State H23 green" name="Ind41" />
            <DOI desc="085.145:LED  :State H23 red" name="Ind42" />
          </LN>
          <LN desc="Generic process I/O" lnType="tp30_GGIO_8" prefix="OrdRun" lnClass="GGIO" inst="1">
            <Private type="MiCOM-BindableType">OrdRun</Private>
            <Private type="OrdRun-Configured">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <Private type="OrdRun-Name">
                    Ind1.stVal,
                    Ind2.stVal,
                    Ind3.stVal,
                    Ind4.stVal,
                    Ind5.stVal,
                    Ind6.stVal,
                    Ind7.stVal,
                    Ind8.stVal,
                    Ind9.stVal,
                    Ind10.stVal,
                    Ind11.stVal,
                    Ind12.stVal,
                    Ind13.stVal,
                    Ind14.stVal,
                    Ind15.stVal,
                    Ind16.stVal,
                    Ind17.stVal,
                    Ind18.stVal,
                    Ind19.stVal,
                    Ind20.stVal,
                    Ind21.stVal,
                    Ind22.stVal,
                    Ind23.stVal,
                    Ind24.stVal,
                    Ind25.stVal,
                    Ind26.stVal,
                    Ind27.stVal,
                    Ind28.stVal,
                    Ind29.stVal,
                    Ind30.stVal,
                    Ind31.stVal,
                    Ind32.stVal,
</Private>
            <Private type="OrdRun-MAC">                    01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,01-0C-CD-01-00-00,
            </Private>
            <Private type="OrdRun-AppID">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <Private type="OrdRun-ConfRev">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <Private type="OrdRun-DataIdx">                    1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,
            </Private>
            <Private type="OrdRun-ElmntIdx">                    1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,
            </Private>
            <Private type="OrdRun-DefVal">                    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,
            </Private>
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef1">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef2">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef3">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef4">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef5">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef6">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef7">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef8">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef9">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef10">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef11">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef12">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef13">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef14">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef15">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef16">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef17">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef18">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef19">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef20">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef21">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef22">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef23">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef24">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef25">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef26">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef27">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef28">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef29">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef30">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef31">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI desc="999.999 incoming GOOSE GoCB and Dataset reference" name="InRef32">
              <DAI name="setSrcRef">
                <Val></Val>
              </DAI>
              <DAI name="setSrcCB">
                <Val></Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Generic process I/O" lnType="tp30_GGIO_22" prefix="Out" lnClass="GGIO" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="151.044:OUTP :State K 301" name="Ind1" />
            <DOI desc="151.047:OUTP :State K 302" name="Ind2" />
            <DOI desc="150.096:OUTP :State K 501" name="Ind3" />
            <DOI desc="150.099:OUTP :State K 502" name="Ind4" />
            <DOI desc="150.102:OUTP :State K 503" name="Ind5" />
            <DOI desc="150.105:OUTP :State K 504" name="Ind6" />
            <DOI desc="150.108:OUTP :State K 505" name="Ind7" />
            <DOI desc="150.111:OUTP :State K 506" name="Ind8" />
            <DOI desc="150.114:OUTP :State K 507" name="Ind9" />
            <DOI desc="150.117:OUTP :State K 508" name="Ind10" />
            <DOI desc="150.120:OUTP :State K 601" name="Ind11" />
            <DOI desc="150.123:OUTP :State K 602" name="Ind12" />
            <DOI desc="150.126:OUTP :State K 603" name="Ind13" />
            <DOI desc="150.129:OUTP :State K 604" name="Ind14" />
            <DOI desc="150.132:OUTP :State K 605" name="Ind15" />
            <DOI desc="150.135:OUTP :State K 606" name="Ind16" />
            <DOI desc="150.138:OUTP :State K 607" name="Ind17" />
            <DOI desc="150.141:OUTP :State K 608" name="Ind18" />
            <DOI desc="150.144:OUTP :State K 701" name="Ind19" />
            <DOI desc="150.147:OUTP :State K 702" name="Ind20" />
            <DOI desc="150.150:OUTP :State K 703" name="Ind21" />
            <DOI desc="150.153:OUTP :State K 704" name="Ind22" />
            <DOI desc="150.156:OUTP :State K 705" name="Ind23" />
            <DOI desc="150.159:OUTP :State K 706" name="Ind24" />
            <DOI desc="150.162:OUTP :State K 707" name="Ind25" />
            <DOI desc="150.165:OUTP :State K 708" name="Ind26" />
            <DOI desc="150.168:OUTP :State K 801" name="Ind27" />
            <DOI desc="150.171:OUTP :State K 802" name="Ind28" />
            <DOI desc="150.174:OUTP :State K 803" name="Ind29" />
            <DOI desc="150.177:OUTP :State K 804" name="Ind30" />
            <DOI desc="150.180:OUTP :State K 805" name="Ind31" />
            <DOI desc="150.183:OUTP :State K 806" name="Ind32" />
            <DOI desc="150.186:OUTP :State K 807" name="Ind33" />
            <DOI desc="150.189:OUTP :State K 808" name="Ind34" />
            <DOI desc="150.192:OUTP :State K 901" name="Ind35" />
            <DOI desc="150.195:OUTP :State K 902" name="Ind36" />
            <DOI desc="150.198:OUTP :State K 903" name="Ind37" />
            <DOI desc="150.201:OUTP :State K 904" name="Ind38" />
            <DOI desc="150.204:OUTP :State K 905" name="Ind39" />
            <DOI desc="150.207:OUTP :State K 906" name="Ind40" />
            <DOI desc="150.210:OUTP :State K 907" name="Ind41" />
            <DOI desc="150.213:OUTP :State K 908" name="Ind42" />
            <DOI desc="150.216:OUTP :State K 1001" name="Ind43" />
            <DOI desc="150.219:OUTP :State K 1002" name="Ind44" />
            <DOI desc="150.222:OUTP :State K 1003" name="Ind45" />
            <DOI desc="150.225:OUTP :State K 1004" name="Ind46" />
            <DOI desc="150.228:OUTP :State K 1005" name="Ind47" />
            <DOI desc="150.231:OUTP :State K 1006" name="Ind48" />
            <DOI desc="150.234:OUTP :State K 1007" name="Ind49" />
            <DOI desc="150.237:OUTP :State K 1008" name="Ind50" />
            <DOI desc="151.008:OUTP :State K 1201" name="Ind51" />
            <DOI desc="151.011:OUTP :State K 1202" name="Ind52" />
            <DOI desc="151.014:OUTP :State K 1203" name="Ind53" />
            <DOI desc="151.017:OUTP :State K 1204" name="Ind54" />
            <DOI desc="151.020:OUTP :State K 1205" name="Ind55" />
            <DOI desc="151.023:OUTP :State K 1206" name="Ind56" />
            <DOI desc="151.026:OUTP :State K 1207" name="Ind57" />
            <DOI desc="151.029:OUTP :State K 1208" name="Ind58" />
            <DOI desc="169.001:OUTP :State K 1401" name="Ind59" />
            <DOI desc="169.005:OUTP :State K 1402" name="Ind60" />
            <DOI desc="169.009:OUTP :State K 1403" name="Ind61" />
            <DOI desc="169.013:OUTP :State K 1404" name="Ind62" />
            <DOI desc="169.017:OUTP :State K 1405" name="Ind63" />
            <DOI desc="169.021:OUTP :State K 1406" name="Ind64" />
            <DOI desc="169.025:OUTP :State K 1407" name="Ind65" />
            <DOI desc="169.029:OUTP :State K 1408" name="Ind66" />
            <DOI desc="171.001:OUTP :State K 1601" name="Ind67" />
            <DOI desc="171.005:OUTP :State K 1602" name="Ind68" />
            <DOI desc="171.009:OUTP :State K 1603" name="Ind69" />
            <DOI desc="171.013:OUTP :State K 1604" name="Ind70" />
            <DOI desc="171.017:OUTP :State K 1605" name="Ind71" />
            <DOI desc="171.021:OUTP :State K 1606" name="Ind72" />
            <DOI desc="171.025:OUTP :State K 1607" name="Ind73" />
            <DOI desc="171.029:OUTP :State K 1608" name="Ind74" />
            <DOI desc="173.001:OUTP :State K 1801" name="Ind75" />
            <DOI desc="173.005:OUTP :State K 1802" name="Ind76" />
            <DOI desc="173.009:OUTP :State K 1803" name="Ind77" />
            <DOI desc="173.013:OUTP :State K 1804" name="Ind78" />
            <DOI desc="173.017:OUTP :State K 1805" name="Ind79" />
            <DOI desc="173.021:OUTP :State K 1806" name="Ind80" />
            <DOI desc="151.200:OUTP :State K 2001" name="Ind81" />
            <DOI desc="151.203:OUTP :State K 2002" name="Ind82" />
            <DOI desc="151.206:OUTP :State K 2003" name="Ind83" />
            <DOI desc="151.209:OUTP :State K 2004" name="Ind84" />
            <DOI desc="151.212:OUTP :State K 2005" name="Ind85" />
            <DOI desc="151.215:OUTP :State K 2006" name="Ind86" />
            <DOI desc="151.218:OUTP :State K 2007" name="Ind87" />
            <DOI desc="151.221:OUTP :State K 2008" name="Ind88" />
          </LN>
          <LN desc="indication of the direction effective power for frequency protection" lnType="tp30_GGIO_44" prefix="Pf" lnClass="GGIO" inst="1">
            <DOI desc="016.145:IEC  :PF.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="016.146:IEC  :PF.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="016.031:Pf&lt;  :Activate f1 EXT" name="Ind1" />
            <DOI desc="016.032:Pf&lt;  :Activate f2 EXT" name="Ind2" />
            <DOI desc="016.033:Pf&lt;  :Activate f3 EXT" name="Ind3" />
            <DOI desc="016.034:Pf&lt;  :Activate f4 EXT" name="Ind4" />
            <DOI desc="016.035:Pf&lt;  :Activate f5 EXT" name="Ind5" />
            <DOI desc="016.036:Pf&lt;  :Activate f6 EXT" name="Ind6" />
            <DOI desc="016.037:Pf&lt;  :Activate f7 EXT" name="Ind7" />
            <DOI desc="016.038:Pf&lt;  :Activate f8 EXT" name="Ind8" />
            <DOI desc="016.039:Pf&lt;  :Activate f9 EXT" name="Ind9" />
            <DOI desc="016.046:Pf&lt;  :Activate f10 EXT" name="Ind10" />
            <DOI desc="016.051:Pf&lt;  :Deactivate fn EXT" name="Ind11" />
          </LN>
          <LN desc="indication of the direction effective power for frequency protection" lnType="tp30_GGIO_44" prefix="Pf" lnClass="GGIO" inst="2">
            <DOI desc="016.145:IEC  :PF.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="016.146:IEC  :PF.Beh" name="Beh" />
            <DOI desc="000.131:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="016.053:Pf&lt;  :Ready" name="Ind1" />
            <DOI desc="016.071:Pf&lt;  :f1 active" name="Ind2" />
            <DOI desc="016.075:Pf&lt;  :f2 active" name="Ind3" />
            <DOI desc="016.080:Pf&lt;  :f3 active" name="Ind4" />
            <DOI desc="016.081:Pf&lt;  :f4 active" name="Ind5" />
            <DOI desc="016.084:Pf&lt;  :f5 active" name="Ind6" />
            <DOI desc="016.085:Pf&lt;  :f6 active" name="Ind7" />
            <DOI desc="016.086:Pf&lt;  :f7 active" name="Ind8" />
            <DOI desc="016.087:Pf&lt;  :f8 active" name="Ind9" />
            <DOI desc="016.088:Pf&lt;  :f9 active" name="Ind10" />
            <DOI desc="016.089:Pf&lt;  :f10 active" name="Ind11" />
          </LN>
          <LN desc="Generic process I/O" lnType="tp30_GGIO_7" prefix="Rtd" lnClass="GGIO" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">AnIn1.units.multiplier,AnIn1.db,AnIn1.rangeC.min.f,AnIn1.rangeC.max.f,AnIn2.units.multiplier,AnIn2.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn2.rangeC.min.f,AnIn2.rangeC.max.f,</Private>
            <DOI desc="006.110:IEC  :RtdGGIO1.Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="006.111:IEC  :RtdGGIO1.Beh" name="Beh" />
            <DOI desc="006.112:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="004.133:MEASI:Temperature T" name="AnIn1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>400</Val>
              </DAI>
            </DOI>
            <DOI desc="004.233:MEASI:Temperature Tmax" name="AnIn2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>400</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Generic process I/O" lnType="tp30_GGIO_13" prefix="Rtd" lnClass="GGIO" inst="2">
            <Private type="MiCOM-ConfigurableAttributes">AnIn1.units.multiplier,AnIn1.db,AnIn1.rangeC.min.f,AnIn1.rangeC.max.f,AnIn2.units.multiplier,AnIn2.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn2.rangeC.min.f,AnIn2.rangeC.max.f,AnIn3.units.multiplier,AnIn3.db,AnIn3.rangeC.min.f,AnIn3.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn4.units.multiplier,AnIn4.db,AnIn4.rangeC.min.f,AnIn4.rangeC.max.f,AnIn5.units.multiplier,AnIn5.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn5.rangeC.min.f,AnIn5.rangeC.max.f,AnIn6.units.multiplier,AnIn6.db,AnIn6.rangeC.min.f,AnIn6.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn7.units.multiplier,AnIn7.db,AnIn7.rangeC.min.f,AnIn7.rangeC.max.f,AnIn8.units.multiplier,AnIn8.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn8.rangeC.min.f,AnIn8.rangeC.max.f,AnIn9.units.multiplier,AnIn9.db,AnIn9.rangeC.min.f,AnIn9.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn10.units.multiplier,AnIn10.db,AnIn10.rangeC.min.f,AnIn10.rangeC.max.f,AnIn11.units.multiplier,AnIn11.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn11.rangeC.min.f,AnIn11.rangeC.max.f,AnIn12.units.multiplier,AnIn12.db,AnIn12.rangeC.min.f,AnIn12.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn13.units.multiplier,AnIn13.db,AnIn13.rangeC.min.f,AnIn13.rangeC.max.f,AnIn14.units.multiplier,AnIn14.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn14.rangeC.min.f,AnIn14.rangeC.max.f,AnIn15.units.multiplier,AnIn15.db,AnIn15.rangeC.min.f,AnIn15.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn16.units.multiplier,AnIn16.db,AnIn16.rangeC.min.f,AnIn16.rangeC.max.f,AnIn17.units.multiplier,AnIn17.db,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AnIn17.rangeC.min.f,AnIn17.rangeC.max.f,AnIn18.units.multiplier,AnIn18.db,AnIn18.rangeC.min.f,AnIn18.rangeC.max.f,</Private>
            <DOI desc="006.104:IEC  :RtdGGIO02.Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="006.105:IEC  :RtdGGIO02.Beh" name="Beh" />
            <DOI desc="006.106:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="004.224:MEASI:Temperature T1" name="AnIn1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.225:MEASI:Temperature T2" name="AnIn2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.226:MEASI:Temperature T3" name="AnIn3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.227:MEASI:Temperature T4" name="AnIn4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.228:MEASI:Temperature T5" name="AnIn5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.229:MEASI:Temperature T6" name="AnIn6">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.230:MEASI:Temperature T7" name="AnIn7">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.231:MEASI:Temperature T8" name="AnIn8">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.232:MEASI:Temperature T9" name="AnIn9">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.234:MEASI:Temperature T1 max." name="AnIn10">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.235:MEASI:Temperature T2 max." name="AnIn11">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.236:MEASI:Temperature T3 max." name="AnIn12">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.237:MEASI:Temperature T4 max." name="AnIn13">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.238:MEASI:Temperature T5 max." name="AnIn14">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.239:MEASI:Temperature T6 max." name="AnIn15">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.240:MEASI:Temperature T7 max." name="AnIn16">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.241:MEASI:Temperature T8 max." name="AnIn17">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI desc="004.242:MEASI:Temperature T9 max." name="AnIn18">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier" valImport="true">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <Private type="ConfigurableAttributes">hhLim:0,hLim:0,lLim:0,llLim:0,max:215,min:-40</Private>
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true">
                    <Val>-40</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true">
                    <Val>215</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Signalselection" lnType="tp30_GGIO_15" prefix="Sig" lnClass="GGIO" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical communication channel and redundant channel supervision" lnType="tp30_LCCH_1" prefix="" lnClass="LCCH" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="037.214:IEC  :Port A healthy" name="ChLiv" />
            <DOI desc="037.215:IEC  :Port B healthy" name="RedChLiv" />
            <DOI desc="104.075:IEC  :Port A/B blocked" name="Blk" />
          </LN>
          <LN desc="Physical communication channel and redundant channel supervision" lnType="tp30_LCCH_2" prefix="" lnClass="LCCH" inst="2">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="037.216:IEC  :Port C healthy" name="ChLiv" />
            <DOI desc="104.076:IEC  :Port C blocked" name="Blk" />
          </LN>
          <LN desc="Physical device" lnType="tp30_LPHD_1" prefix="" lnClass="LPHD" inst="1">
            <DOI desc="003.183:PC   :Name of manufacturer" name="PhyNam" />
            <DOI desc="005.029:IEC  :Healthy" name="PhyHealth" />
          </LN>
          <LN desc="Time master supervision" lnType="tp30_LTMS_1" prefix="" lnClass="LTMS" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="Unknown" name="TmSrc">
              <DAI name="stVal">
                <Val>Unknown</Val>
              </DAI>
            </DOI>
            <DOI desc="037.097:MAIN :Time sync. src." name="TmSrcTyp">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Current transformer" lnType="tp30_TCTR_1" prefix="" lnClass="TCTR" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="040.087:MCMON:Meas. circ. I faulty" name="FuFail" />
          </LN>
          <LN desc="Voltage transformer" lnType="tp30_TVTR_1" prefix="" lnClass="TVTR" inst="1">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="004.061:MAIN :M.c.b. trip V EXT" name="FuFail" />
          </LN>
          <LN desc="Voltage transformer" lnType="tp30_TVTR_1" prefix="" lnClass="TVTR" inst="2">
            <DOI desc="005.027:IEC  :Mode" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="005.028:IEC  :Behavior" name="Beh" />
            <DOI desc="036.086:MAIN :M.c.b. trip Vref EXT" name="FuFail" />
          </LN>
          <LN desc="Auxiliary network" lnType="tp30_ZAXN_1" prefix="" lnClass="ZAXN" inst="1">
            <DOI desc="006.173:IEC  :ZAXN1.Mod" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="006.174:IEC  :ZAXN1.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="006.172:IEC  :ZAXN1.EEHealth" name="EEHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Auxiliary network" lnType="tp30_ZAXN_1" prefix="" lnClass="ZAXN" inst="2">
            <DOI desc="006.202:IEC  :ZAXN2.Mod" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="006.203:IEC  :ZAXN2.Beh" name="Beh" />
            <DOI desc="005.029:IEC  :Healthy" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="006.201:IEC  :ZAXN2.EEHealth" name="EEHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Motor" lnType="tp30_ZMOT_1" prefix="" lnClass="ZMOT" inst="1">
            <DOI desc="000.209:IEC  :PMRI.Mod" name="Mod">
              <DAI name="stVal">
                <Val>off</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="000.210:IEC  :PMRI.Beh" name="Beh" />
            <DOI desc="000.123:IEC  :Health" name="Health" />
            <DOI desc="003.183:PC   :Name of manufacturer" name="NamPlt">
              <DAI name="d">
                <Val>P30</Val>
              </DAI>
            </DOI>
            <DOI desc="025.150:MP   :No. of hours run" name="OpTmh" />
            <DOI desc="025.158:MP   :Machine stopped" name="DExt">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="025.155:MP   :Sig.  Hours_Run &gt;" name="OverOpTmh">
              <DAI name="dataNs">
                <Val>MiCOM-SII-AFS-Px30:2015</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="tp30_CALH_1" lnClass="CALH">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="GrAlm" type="tp30_SPS_1" />
    </LNodeType>
    <LNodeType id="tp30_CALH_2" lnClass="CALH">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="GrAlm" type="tp30_SPS_1" />
      <DO name="GrWrn" type="tp30_SPS_1" />
    </LNodeType>
    <LNodeType id="tp30_CILO_1" lnClass="CILO">
      <DO name="Mod" type="tp30_Mod_1" />
      <DO name="Beh" type="tp30_Beh_1" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="EnaOpn" type="tp30_Alm10_1" />
      <DO name="EnaCls" type="tp30_Alm10_1" />
    </LNodeType>
    <LNodeType id="tp30_CSWI_1" lnClass="CSWI">
      <DO name="Mod" type="tp30_Mod_1" />
      <DO name="Beh" type="tp30_Beh_1" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="LocKey" type="tp30_Alm10_1" />
      <DO name="Loc" type="tp30_Alm10_1" />
      <DO name="LocSta" type="tp30_LocSta_1" />
      <DO name="Pos" type="tp30_Pos_1" />
    </LNodeType>
    <LNodeType id="tp30_FCNT_1" lnClass="FCNT">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="CntVal" type="tp30_BCRns_2" />
    </LNodeType>
    <LNodeType id="tp30_GAPC_10" lnClass="GAPC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_2" />
      <DO name="Ind1" type="tp30_SPSod_1" />
      <DO name="Ind2" type="tp30_SPSod_1" />
      <DO name="Ind3" type="tp30_SPSod_1" />
      <DO name="Ind4" type="tp30_SPSod_1" />
      <DO name="Ind5" type="tp30_SPSod_1" />
      <DO name="Ind6" type="tp30_SPSod_1" />
      <DO name="Ind7" type="tp30_SPSod_1" />
      <DO name="Ind8" type="tp30_SPSod_1" />
      <DO name="Ind9" type="tp30_SPSod_1" />
      <DO name="Ind10" type="tp30_SPSod_1" />
      <DO name="Ind11" type="tp30_SPSod_1" />
      <DO name="Ind12" type="tp30_SPSod_1" />
      <DO name="Ind13" type="tp30_SPSod_1" />
      <DO name="Ind14" type="tp30_SPSod_1" />
      <DO name="Ind15" type="tp30_SPSod_1" />
      <DO name="Ind16" type="tp30_SPSod_1" />
      <DO name="Ind17" type="tp30_SPSod_1" />
      <DO name="Ind18" type="tp30_SPSod_1" />
      <DO name="Ind19" type="tp30_SPSod_1" />
      <DO name="Ind20" type="tp30_SPSod_1" />
      <DO name="Ind21" type="tp30_SPSod_1" />
      <DO name="Ind22" type="tp30_SPSod_1" />
      <DO name="Ind23" type="tp30_SPSod_1" />
      <DO name="Ind24" type="tp30_SPSod_1" />
      <DO name="Ind25" type="tp30_SPSod_1" />
      <DO name="Ind26" type="tp30_SPSod_1" />
      <DO name="Ind27" type="tp30_SPSod_1" />
      <DO name="Ind28" type="tp30_SPSod_1" />
      <DO name="Ind29" type="tp30_SPSod_1" />
      <DO name="Ind30" type="tp30_SPSod_1" />
      <DO name="Ind31" type="tp30_SPSod_1" />
      <DO name="Ind32" type="tp30_SPSod_1" />
      <DO name="Ind33" type="tp30_SPSod_1" />
      <DO name="Ind34" type="tp30_SPSod_1" />
      <DO name="Ind35" type="tp30_SPSod_1" />
      <DO name="Ind36" type="tp30_SPSod_1" />
      <DO name="Ind37" type="tp30_SPSod_1" />
      <DO name="Ind38" type="tp30_SPSod_1" />
      <DO name="Ind39" type="tp30_SPSod_1" />
      <DO name="Ind40" type="tp30_SPSod_1" />
      <DO name="Ind41" type="tp30_SPSod_1" />
      <DO name="Ind42" type="tp30_SPSod_1" />
      <DO name="Ind43" type="tp30_SPSod_1" />
      <DO name="Ind44" type="tp30_SPSod_1" />
      <DO name="Ind45" type="tp30_SPSod_1" />
      <DO name="Ind46" type="tp30_SPSod_1" />
      <DO name="Ind47" type="tp30_SPSod_1" />
      <DO name="Ind48" type="tp30_SPSod_1" />
      <DO name="Ind49" type="tp30_SPSod_1" />
      <DO name="Ind50" type="tp30_SPSod_1" />
      <DO name="Ind51" type="tp30_SPSod_1" />
      <DO name="Ind52" type="tp30_SPSod_1" />
      <DO name="Ind53" type="tp30_SPSod_1" />
      <DO name="Ind54" type="tp30_SPSod_1" />
      <DO name="Ind55" type="tp30_SPSod_1" />
      <DO name="Ind56" type="tp30_SPSod_1" />
      <DO name="Ind57" type="tp30_SPSod_1" />
      <DO name="Ind58" type="tp30_SPSod_1" />
      <DO name="Ind59" type="tp30_SPSod_1" />
      <DO name="Ind60" type="tp30_SPSod_1" />
      <DO name="Ind61" type="tp30_SPSod_1" />
      <DO name="Ind62" type="tp30_SPSod_1" />
      <DO name="Ind63" type="tp30_SPSod_1" />
      <DO name="Ind64" type="tp30_SPSod_1" />
      <DO name="Ind65" type="tp30_SPSod_1" />
      <DO name="Ind66" type="tp30_SPSod_1" />
      <DO name="Ind67" type="tp30_SPSod_1" />
      <DO name="Ind68" type="tp30_SPSod_1" />
      <DO name="Ind69" type="tp30_SPSod_1" />
      <DO name="Ind70" type="tp30_SPSod_1" />
      <DO name="Ind71" type="tp30_SPSod_1" />
      <DO name="Ind72" type="tp30_SPSod_1" />
      <DO name="Ind73" type="tp30_SPSod_1" />
      <DO name="Ind74" type="tp30_SPSod_1" />
      <DO name="Ind75" type="tp30_SPSod_1" />
      <DO name="Ind76" type="tp30_SPSod_1" />
      <DO name="Ind77" type="tp30_SPSod_1" />
      <DO name="Ind78" type="tp30_SPSod_1" />
      <DO name="Ind79" type="tp30_SPSod_1" />
      <DO name="Ind80" type="tp30_SPSod_1" />
      <DO name="Ind81" type="tp30_SPSod_1" />
      <DO name="Ind82" type="tp30_SPSod_1" />
      <DO name="Ind83" type="tp30_SPSod_1" />
      <DO name="Ind84" type="tp30_SPSod_1" />
      <DO name="Ind85" type="tp30_SPSod_1" />
      <DO name="Ind86" type="tp30_SPSod_1" />
      <DO name="Ind87" type="tp30_SPSod_1" />
      <DO name="Ind88" type="tp30_SPSod_1" />
      <DO name="Ind89" type="tp30_SPSod_1" />
      <DO name="Ind90" type="tp30_SPSod_1" />
      <DO name="Ind91" type="tp30_SPSod_1" />
      <DO name="Ind92" type="tp30_SPSod_1" />
      <DO name="Ind93" type="tp30_SPSod_1" />
      <DO name="Ind94" type="tp30_SPSod_1" />
      <DO name="Ind95" type="tp30_SPSod_1" />
      <DO name="Ind96" type="tp30_SPSod_1" />
      <DO name="Ind97" type="tp30_SPSod_1" />
      <DO name="Ind98" type="tp30_SPSod_1" />
      <DO name="Ind99" type="tp30_SPSod_1" />
      <DO name="Ind100" type="tp30_SPSod_1" />
      <DO name="Ind101" type="tp30_SPSod_1" />
      <DO name="Ind102" type="tp30_SPSod_1" />
      <DO name="Ind103" type="tp30_SPSod_1" />
      <DO name="Ind104" type="tp30_SPSod_1" />
      <DO name="Ind105" type="tp30_SPSod_1" />
      <DO name="Ind106" type="tp30_SPSod_1" />
      <DO name="Ind107" type="tp30_SPSod_1" />
      <DO name="Ind108" type="tp30_SPSod_1" />
      <DO name="Ind109" type="tp30_SPSod_1" />
      <DO name="Ind110" type="tp30_SPSod_1" />
      <DO name="Ind111" type="tp30_SPSod_1" />
      <DO name="Ind112" type="tp30_SPSod_1" />
      <DO name="Ind113" type="tp30_SPSod_1" />
      <DO name="Ind114" type="tp30_SPSod_1" />
      <DO name="Ind115" type="tp30_SPSod_1" />
      <DO name="Ind116" type="tp30_SPSod_1" />
      <DO name="Ind117" type="tp30_SPSod_1" />
      <DO name="Ind118" type="tp30_SPSod_1" />
      <DO name="Ind119" type="tp30_SPSod_1" />
      <DO name="Ind120" type="tp30_SPSod_1" />
      <DO name="Ind121" type="tp30_SPSod_1" />
      <DO name="Ind122" type="tp30_SPSod_1" />
      <DO name="Ind123" type="tp30_SPSod_1" />
      <DO name="Ind124" type="tp30_SPSod_1" />
      <DO name="Ind125" type="tp30_SPSod_1" />
      <DO name="Ind126" type="tp30_SPSod_1" />
      <DO name="Ind127" type="tp30_SPSod_1" />
      <DO name="Ind128" type="tp30_SPSod_1" />
    </LNodeType>
    <LNodeType id="tp30_GAPC_11" lnClass="GAPC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_2" />
      <DO name="Ind1" type="tp30_Alm10_1" />
      <DO name="Ind2" type="tp30_Alm10_1" />
      <DO name="Ind3" type="tp30_Alm10_1" />
      <DO name="Ind4" type="tp30_Alm10_1" />
      <DO name="Ind5" type="tp30_Alm10_1" />
      <DO name="Ind6" type="tp30_Alm10_1" />
      <DO name="Ind7" type="tp30_Alm10_1" />
      <DO name="Ind8" type="tp30_Alm10_1" />
      <DO name="Ind9" type="tp30_Alm10_1" />
      <DO name="Ind10" type="tp30_Alm10_1" />
      <DO name="Ind11" type="tp30_Alm10_1" />
      <DO name="Ind12" type="tp30_Alm10_1" />
      <DO name="Ind13" type="tp30_Alm10_1" />
      <DO name="Ind14" type="tp30_Alm10_1" />
      <DO name="Ind15" type="tp30_Alm10_1" />
      <DO name="Ind16" type="tp30_Alm10_1" />
    </LNodeType>
    <LNodeType id="tp30_GAPC_12" lnClass="GAPC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_2" />
      <DO name="Ind1" type="tp30_Alm10_1" />
      <DO name="Ind2" type="tp30_Alm10_1" />
      <DO name="Ind3" type="tp30_Alm10_1" />
      <DO name="Ind4" type="tp30_Alm10_1" />
      <DO name="Ind5" type="tp30_Alm10_1" />
      <DO name="Ind6" type="tp30_Alm10_1" />
      <DO name="Ind7" type="tp30_Alm10_1" />
      <DO name="Ind8" type="tp30_Alm10_1" />
    </LNodeType>
    <LNodeType id="tp30_GAPC_24BI" lnClass="GAPC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Ind1" type="tp30_Alm10_1" />
      <DO name="Ind2" type="tp30_Alm10_1" />
      <DO name="Ind3" type="tp30_Alm10_1" />
      <DO name="Ind4" type="tp30_Alm10_1" />
      <DO name="Ind5" type="tp30_Alm10_1" />
      <DO name="Ind6" type="tp30_Alm10_1" />
      <DO name="Ind7" type="tp30_Alm10_1" />
      <DO name="Ind8" type="tp30_Alm10_1" />
      <DO name="Ind9" type="tp30_Alm10_1" />
      <DO name="Ind10" type="tp30_Alm10_1" />
      <DO name="Ind11" type="tp30_Alm10_1" />
      <DO name="Ind12" type="tp30_Alm10_1" />
      <DO name="Ind13" type="tp30_Alm10_1" />
      <DO name="Ind14" type="tp30_Alm10_1" />
      <DO name="Ind15" type="tp30_Alm10_1" />
      <DO name="Ind16" type="tp30_Alm10_1" />
      <DO name="Ind17" type="tp30_Alm10_1" />
      <DO name="Ind18" type="tp30_Alm10_1" />
      <DO name="Ind19" type="tp30_Alm10_1" />
      <DO name="Ind20" type="tp30_Alm10_1" />
      <DO name="Ind21" type="tp30_Alm10_1" />
      <DO name="Ind22" type="tp30_Alm10_1" />
      <DO name="Ind23" type="tp30_Alm10_1" />
      <DO name="Ind24" type="tp30_Alm10_1" />
    </LNodeType>
    <LNodeType id="tp30_GAPC_3" lnClass="GAPC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Ind1" type="tp30_Alm10_1" />
      <DO name="Ind2" type="tp30_Alm10_1" />
      <DO name="Ind3" type="tp30_Alm10_1" />
      <DO name="Ind4" type="tp30_Alm10_1" />
      <DO name="Ind5" type="tp30_Alm10_1" />
      <DO name="Ind6" type="tp30_Alm10_1" />
      <DO name="Ind7" type="tp30_Alm10_1" />
      <DO name="Ind8" type="tp30_Alm10_1" />
      <DO name="Ind9" type="tp30_Alm10_1" />
      <DO name="Ind10" type="tp30_Alm10_1" />
      <DO name="Ind11" type="tp30_Alm10_1" />
      <DO name="Ind12" type="tp30_Alm10_1" />
      <DO name="Ind13" type="tp30_Alm10_1" />
      <DO name="Ind14" type="tp30_Alm10_1" />
      <DO name="Ind15" type="tp30_Alm10_1" />
      <DO name="Ind16" type="tp30_Alm10_1" />
      <DO name="Ind17" type="tp30_Alm10_1" />
      <DO name="Ind18" type="tp30_Alm10_1" />
      <DO name="Ind19" type="tp30_Alm10_1" />
      <DO name="Ind20" type="tp30_Alm10_1" />
      <DO name="Ind21" type="tp30_Alm10_1" />
      <DO name="Ind22" type="tp30_Alm10_1" />
      <DO name="Ind23" type="tp30_Alm10_1" />
      <DO name="Ind24" type="tp30_Alm10_1" />
      <DO name="Ind25" type="tp30_Alm10_1" />
      <DO name="Ind26" type="tp30_Alm10_1" />
      <DO name="Ind27" type="tp30_Alm10_1" />
      <DO name="Ind28" type="tp30_Alm10_1" />
      <DO name="Ind29" type="tp30_Alm10_1" />
      <DO name="Ind30" type="tp30_Alm10_1" />
      <DO name="Ind31" type="tp30_Alm10_1" />
      <DO name="Ind32" type="tp30_Alm10_1" />
      <DO name="Ind33" type="tp30_Alm10_1" />
      <DO name="Ind34" type="tp30_Alm10_1" />
      <DO name="Ind35" type="tp30_Alm10_1" />
      <DO name="Ind36" type="tp30_Alm10_1" />
      <DO name="Ind37" type="tp30_Alm10_1" />
      <DO name="Ind38" type="tp30_Alm10_1" />
      <DO name="Ind39" type="tp30_Alm10_1" />
      <DO name="Ind40" type="tp30_Alm10_1" />
    </LNodeType>
    <LNodeType id="tp30_GAPC_4" lnClass="GAPC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Loc" type="tp30_Ind10_1" />
      <DO name="SPCSO1" type="tp30_SPCSO10_1" />
      <DO name="SPCSO2" type="tp30_SPCSO10_1" />
      <DO name="SPCSO3" type="tp30_SPCSO10_1" />
      <DO name="SPCSO4" type="tp30_SPCSO10_1" />
      <DO name="SPCSO5" type="tp30_SPCSO10_1" />
      <DO name="SPCSO6" type="tp30_SPCSO10_1" />
      <DO name="SPCSO7" type="tp30_SPCSO10_1" />
      <DO name="SPCSO8" type="tp30_SPCSO10_1" />
      <DO name="SPCSO9" type="tp30_SPCSO10_1" />
      <DO name="SPCSO10" type="tp30_SPCSO10_1" />
      <DO name="SPCSO11" type="tp30_SPCSO10_1" />
      <DO name="SPCSO12" type="tp30_SPCSO10_1" />
      <DO name="SPCSO13" type="tp30_SPCSO10_1" />
      <DO name="SPCSO14" type="tp30_SPCSO10_1" />
      <DO name="SPCSO15" type="tp30_SPCSO10_1" />
      <DO name="SPCSO16" type="tp30_SPCSO10_1" />
      <DO name="SPCSO17" type="tp30_SPCSO10_1" />
      <DO name="SPCSO18" type="tp30_SPCSO10_1" />
      <DO name="SPCSO19" type="tp30_SPCSO10_1" />
      <DO name="SPCSO20" type="tp30_SPCSO10_1" />
      <DO name="SPCSO21" type="tp30_SPCSO10_1" />
      <DO name="SPCSO22" type="tp30_SPCSO10_1" />
      <DO name="SPCSO23" type="tp30_SPCSO10_1" />
      <DO name="SPCSO24" type="tp30_SPCSO10_1" />
      <DO name="SPCSO25" type="tp30_SPCSO10_1" />
      <DO name="SPCSO26" type="tp30_SPCSO10_1" />
    </LNodeType>
    <LNodeType id="tp30_GAPC_6" lnClass="GAPC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_2" />
      <DO name="ISCSO1" type="tp30_ISCSO1_1" />
    </LNodeType>
    <LNodeType id="tp30_GAPC_7" lnClass="GAPC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_2" />
      <DO name="DPCSO1" type="tp30_DPC10_1" />
      <DO name="DPCSO2" type="tp30_DPC10_1" />
      <DO name="DPCSO3" type="tp30_DPC10_1" />
      <DO name="DPCSO4" type="tp30_DPC10_1" />
    </LNodeType>
    <LNodeType id="tp30_GAPC_9" lnClass="GAPC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_2" />
      <DO name="Ind1" type="tp30_Alm10_1" />
      <DO name="Ind2" type="tp30_Alm10_1" />
      <DO name="Ind3" type="tp30_Alm10_1" />
      <DO name="Ind4" type="tp30_Alm10_1" />
      <DO name="Ind5" type="tp30_Alm10_1" />
      <DO name="Ind6" type="tp30_Alm10_1" />
      <DO name="Ind7" type="tp30_Alm10_1" />
      <DO name="Ind8" type="tp30_Alm10_1" />
      <DO name="Ind9" type="tp30_Alm10_1" />
      <DO name="Ind10" type="tp30_Alm10_1" />
      <DO name="Ind11" type="tp30_Alm10_1" />
      <DO name="Ind12" type="tp30_Alm10_1" />
      <DO name="Ind13" type="tp30_Alm10_1" />
      <DO name="Ind14" type="tp30_Alm10_1" />
      <DO name="Ind15" type="tp30_Alm10_1" />
      <DO name="Ind16" type="tp30_Alm10_1" />
      <DO name="Ind17" type="tp30_Alm10_1" />
      <DO name="Ind18" type="tp30_Alm10_1" />
      <DO name="Ind19" type="tp30_Alm10_1" />
      <DO name="Ind20" type="tp30_Alm10_1" />
      <DO name="Ind21" type="tp30_Alm10_1" />
      <DO name="Ind22" type="tp30_Alm10_1" />
      <DO name="Ind23" type="tp30_Alm10_1" />
      <DO name="Ind24" type="tp30_Alm10_1" />
      <DO name="Ind25" type="tp30_Alm10_1" />
      <DO name="Ind26" type="tp30_Alm10_1" />
      <DO name="Ind27" type="tp30_Alm10_1" />
      <DO name="Ind28" type="tp30_Alm10_1" />
      <DO name="Ind29" type="tp30_Alm10_1" />
      <DO name="Ind30" type="tp30_Alm10_1" />
      <DO name="Ind31" type="tp30_Alm10_1" />
      <DO name="Ind32" type="tp30_Alm10_1" />
      <DO name="Ind33" type="tp30_Alm10_1" />
      <DO name="Ind34" type="tp30_Alm10_1" />
      <DO name="Ind35" type="tp30_Alm10_1" />
      <DO name="Ind36" type="tp30_Alm10_1" />
      <DO name="Ind37" type="tp30_Alm10_1" />
      <DO name="Ind38" type="tp30_Alm10_1" />
      <DO name="Ind39" type="tp30_Alm10_1" />
      <DO name="Ind40" type="tp30_Alm10_1" />
    </LNodeType>
    <LNodeType id="tp30_GGIO_13" lnClass="GGIO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_2" />
      <DO name="AnIn1" type="tp30_Amp1_1" />
      <DO name="AnIn2" type="tp30_Amp1_1" />
      <DO name="AnIn3" type="tp30_Amp1_1" />
      <DO name="AnIn4" type="tp30_Amp1_1" />
      <DO name="AnIn5" type="tp30_Amp1_1" />
      <DO name="AnIn6" type="tp30_Amp1_1" />
      <DO name="AnIn7" type="tp30_Amp1_1" />
      <DO name="AnIn8" type="tp30_Amp1_1" />
      <DO name="AnIn9" type="tp30_Amp1_1" />
      <DO name="AnIn10" type="tp30_Amp1_1" />
      <DO name="AnIn11" type="tp30_Amp1_1" />
      <DO name="AnIn12" type="tp30_Amp1_1" />
      <DO name="AnIn13" type="tp30_Amp1_1" />
      <DO name="AnIn14" type="tp30_Amp1_1" />
      <DO name="AnIn15" type="tp30_Amp1_1" />
      <DO name="AnIn16" type="tp30_Amp1_1" />
      <DO name="AnIn17" type="tp30_Amp1_1" />
      <DO name="AnIn18" type="tp30_Amp1_1" />
    </LNodeType>
    <LNodeType id="tp30_GGIO_15" lnClass="GGIO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Ind1" type="tp30_Ind10_1" />
      <DO name="Ind2" type="tp30_Ind10_1" />
      <DO name="Ind3" type="tp30_Ind10_1" />
      <DO name="Ind4" type="tp30_Ind10_1" />
      <DO name="Ind5" type="tp30_Ind10_1" />
      <DO name="Ind6" type="tp30_Ind10_1" />
      <DO name="Ind7" type="tp30_Ind10_1" />
      <DO name="Ind8" type="tp30_Ind10_1" />
      <DO name="Ind9" type="tp30_Ind10_1" />
      <DO name="Ind10" type="tp30_Ind10_1" />
      <DO name="Ind11" type="tp30_Ind10_1" />
      <DO name="Ind12" type="tp30_Ind10_1" />
      <DO name="Ind13" type="tp30_Ind10_1" />
      <DO name="Ind14" type="tp30_Ind10_1" />
      <DO name="Ind15" type="tp30_Ind10_1" />
      <DO name="Ind16" type="tp30_Ind10_1" />
    </LNodeType>
    <LNodeType id="tp30_GGIO_2" lnClass="GGIO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="CntGGIORs" type="tp30_CntGGIORs_1" />
      <DO name="GenCntRs1" type="tp30_GenCntRs1_1" />
      <DO name="GenCntRs2" type="tp30_GenCntRs1_1" />
      <DO name="GenCntRs3" type="tp30_GenCntRs1_1" />
      <DO name="GenCntRs4" type="tp30_GenCntRs1_1" />
    </LNodeType>
    <LNodeType id="tp30_GGIO_22" lnClass="GGIO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Ind1" type="tp30_SPSod_1" />
      <DO name="Ind2" type="tp30_SPSod_1" />
      <DO name="Ind3" type="tp30_SPSod_1" />
      <DO name="Ind4" type="tp30_SPSod_1" />
      <DO name="Ind5" type="tp30_SPSod_1" />
      <DO name="Ind6" type="tp30_SPSod_1" />
      <DO name="Ind7" type="tp30_SPSod_1" />
      <DO name="Ind8" type="tp30_SPSod_1" />
      <DO name="Ind9" type="tp30_SPSod_1" />
      <DO name="Ind10" type="tp30_SPSod_1" />
      <DO name="Ind11" type="tp30_SPSod_1" />
      <DO name="Ind12" type="tp30_SPSod_1" />
      <DO name="Ind13" type="tp30_SPSod_1" />
      <DO name="Ind14" type="tp30_SPSod_1" />
      <DO name="Ind15" type="tp30_SPSod_1" />
      <DO name="Ind16" type="tp30_SPSod_1" />
      <DO name="Ind17" type="tp30_SPSod_1" />
      <DO name="Ind18" type="tp30_SPSod_1" />
      <DO name="Ind19" type="tp30_SPSod_1" />
      <DO name="Ind20" type="tp30_SPSod_1" />
      <DO name="Ind21" type="tp30_SPSod_1" />
      <DO name="Ind22" type="tp30_SPSod_1" />
      <DO name="Ind23" type="tp30_SPSod_1" />
      <DO name="Ind24" type="tp30_SPSod_1" />
      <DO name="Ind25" type="tp30_SPSod_1" />
      <DO name="Ind26" type="tp30_SPSod_1" />
      <DO name="Ind27" type="tp30_SPSod_1" />
      <DO name="Ind28" type="tp30_SPSod_1" />
      <DO name="Ind29" type="tp30_SPSod_1" />
      <DO name="Ind30" type="tp30_SPSod_1" />
      <DO name="Ind31" type="tp30_SPSod_1" />
      <DO name="Ind32" type="tp30_SPSod_1" />
      <DO name="Ind33" type="tp30_SPSod_1" />
      <DO name="Ind34" type="tp30_SPSod_1" />
      <DO name="Ind35" type="tp30_SPSod_1" />
      <DO name="Ind36" type="tp30_SPSod_1" />
      <DO name="Ind37" type="tp30_SPSod_1" />
      <DO name="Ind38" type="tp30_SPSod_1" />
      <DO name="Ind39" type="tp30_SPSod_1" />
      <DO name="Ind40" type="tp30_SPSod_1" />
      <DO name="Ind41" type="tp30_SPSod_1" />
      <DO name="Ind42" type="tp30_SPSod_1" />
      <DO name="Ind43" type="tp30_SPSod_1" />
      <DO name="Ind44" type="tp30_SPSod_1" />
      <DO name="Ind45" type="tp30_SPSod_1" />
      <DO name="Ind46" type="tp30_SPSod_1" />
      <DO name="Ind47" type="tp30_SPSod_1" />
      <DO name="Ind48" type="tp30_SPSod_1" />
      <DO name="Ind49" type="tp30_SPSod_1" />
      <DO name="Ind50" type="tp30_SPSod_1" />
      <DO name="Ind51" type="tp30_SPSod_1" />
      <DO name="Ind52" type="tp30_SPSod_1" />
      <DO name="Ind53" type="tp30_SPSod_1" />
      <DO name="Ind54" type="tp30_SPSod_1" />
      <DO name="Ind55" type="tp30_SPSod_1" />
      <DO name="Ind56" type="tp30_SPSod_1" />
      <DO name="Ind57" type="tp30_SPSod_1" />
      <DO name="Ind58" type="tp30_SPSod_1" />
      <DO name="Ind59" type="tp30_SPSod_1" />
      <DO name="Ind60" type="tp30_SPSod_1" />
      <DO name="Ind61" type="tp30_SPSod_1" />
      <DO name="Ind62" type="tp30_SPSod_1" />
      <DO name="Ind63" type="tp30_SPSod_1" />
      <DO name="Ind64" type="tp30_SPSod_1" />
      <DO name="Ind65" type="tp30_SPSod_1" />
      <DO name="Ind66" type="tp30_SPSod_1" />
      <DO name="Ind67" type="tp30_SPSod_1" />
      <DO name="Ind68" type="tp30_SPSod_1" />
      <DO name="Ind69" type="tp30_SPSod_1" />
      <DO name="Ind70" type="tp30_SPSod_1" />
      <DO name="Ind71" type="tp30_SPSod_1" />
      <DO name="Ind72" type="tp30_SPSod_1" />
      <DO name="Ind73" type="tp30_SPSod_1" />
      <DO name="Ind74" type="tp30_SPSod_1" />
      <DO name="Ind75" type="tp30_SPSod_1" />
      <DO name="Ind76" type="tp30_SPSod_1" />
      <DO name="Ind77" type="tp30_SPSod_1" />
      <DO name="Ind78" type="tp30_SPSod_1" />
      <DO name="Ind79" type="tp30_SPSod_1" />
      <DO name="Ind80" type="tp30_SPSod_1" />
      <DO name="Ind81" type="tp30_SPSod_1" />
      <DO name="Ind82" type="tp30_SPSod_1" />
      <DO name="Ind83" type="tp30_SPSod_1" />
      <DO name="Ind84" type="tp30_SPSod_1" />
      <DO name="Ind85" type="tp30_SPSod_1" />
      <DO name="Ind86" type="tp30_SPSod_1" />
      <DO name="Ind87" type="tp30_SPSod_1" />
      <DO name="Ind88" type="tp30_SPSod_1" />
    </LNodeType>
    <LNodeType id="tp30_GGIO_23" lnClass="GGIO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Ind1" type="tp30_SPSod_1" />
      <DO name="Ind2" type="tp30_SPSod_1" />
      <DO name="Ind3" type="tp30_SPSod_1" />
      <DO name="Ind4" type="tp30_SPSod_1" />
      <DO name="Ind5" type="tp30_SPSod_1" />
      <DO name="Ind6" type="tp30_SPSod_1" />
      <DO name="Ind7" type="tp30_SPSod_1" />
      <DO name="Ind8" type="tp30_SPSod_1" />
      <DO name="Ind9" type="tp30_SPSod_1" />
      <DO name="Ind10" type="tp30_SPSod_1" />
      <DO name="Ind11" type="tp30_SPSod_1" />
      <DO name="Ind12" type="tp30_SPSod_1" />
      <DO name="Ind13" type="tp30_SPSod_1" />
      <DO name="Ind14" type="tp30_SPSod_1" />
      <DO name="Ind15" type="tp30_SPSod_1" />
      <DO name="Ind16" type="tp30_SPSod_1" />
      <DO name="Ind17" type="tp30_SPSod_1" />
      <DO name="Ind18" type="tp30_SPSod_1" />
      <DO name="Ind19" type="tp30_SPSod_1" />
      <DO name="Ind20" type="tp30_SPSod_1" />
      <DO name="Ind21" type="tp30_SPSod_1" />
      <DO name="Ind22" type="tp30_SPSod_1" />
      <DO name="Ind23" type="tp30_SPSod_1" />
      <DO name="Ind24" type="tp30_SPSod_1" />
      <DO name="Ind25" type="tp30_SPSod_1" />
      <DO name="Ind26" type="tp30_SPSod_1" />
      <DO name="Ind27" type="tp30_SPSod_1" />
      <DO name="Ind28" type="tp30_SPSod_1" />
      <DO name="Ind29" type="tp30_SPSod_1" />
      <DO name="Ind30" type="tp30_SPSod_1" />
      <DO name="Ind31" type="tp30_SPSod_1" />
      <DO name="Ind32" type="tp30_SPSod_1" />
      <DO name="Ind33" type="tp30_SPSod_1" />
      <DO name="Ind34" type="tp30_SPSod_1" />
      <DO name="Ind35" type="tp30_SPSod_1" />
      <DO name="Ind36" type="tp30_SPSod_1" />
      <DO name="Ind37" type="tp30_SPSod_1" />
      <DO name="Ind38" type="tp30_SPSod_1" />
      <DO name="Ind39" type="tp30_SPSod_1" />
      <DO name="Ind40" type="tp30_SPSod_1" />
      <DO name="Ind41" type="tp30_SPSod_1" />
      <DO name="Ind42" type="tp30_SPSod_1" />
      <DO name="Ind43" type="tp30_SPSod_1" />
      <DO name="Ind44" type="tp30_SPSod_1" />
      <DO name="Ind45" type="tp30_SPSod_1" />
      <DO name="Ind46" type="tp30_SPSod_1" />
      <DO name="Ind47" type="tp30_SPSod_1" />
      <DO name="Ind48" type="tp30_SPSod_1" />
      <DO name="Ind49" type="tp30_SPSod_1" />
      <DO name="Ind50" type="tp30_SPSod_1" />
      <DO name="Ind51" type="tp30_SPSod_1" />
      <DO name="Ind52" type="tp30_SPSod_1" />
      <DO name="Ind53" type="tp30_SPSod_1" />
      <DO name="Ind54" type="tp30_SPSod_1" />
      <DO name="Ind55" type="tp30_SPSod_1" />
      <DO name="Ind56" type="tp30_SPSod_1" />
      <DO name="Ind57" type="tp30_SPSod_1" />
      <DO name="Ind58" type="tp30_SPSod_1" />
      <DO name="Ind59" type="tp30_SPSod_1" />
      <DO name="Ind60" type="tp30_SPSod_1" />
      <DO name="Ind61" type="tp30_SPSod_1" />
      <DO name="Ind62" type="tp30_SPSod_1" />
      <DO name="Ind63" type="tp30_SPSod_1" />
      <DO name="Ind64" type="tp30_SPSod_1" />
      <DO name="Ind65" type="tp30_SPSod_1" />
      <DO name="Ind66" type="tp30_SPSod_1" />
      <DO name="Ind67" type="tp30_SPSod_1" />
      <DO name="Ind68" type="tp30_SPSod_1" />
      <DO name="Ind69" type="tp30_SPSod_1" />
      <DO name="Ind70" type="tp30_SPSod_1" />
      <DO name="Ind71" type="tp30_SPSod_1" />
      <DO name="Ind72" type="tp30_SPSod_1" />
      <DO name="Ind73" type="tp30_SPSod_1" />
      <DO name="Ind74" type="tp30_SPSod_1" />
      <DO name="Ind75" type="tp30_SPSod_1" />
      <DO name="Ind76" type="tp30_SPSod_1" />
      <DO name="Ind77" type="tp30_SPSod_1" />
      <DO name="Ind78" type="tp30_SPSod_1" />
      <DO name="Ind79" type="tp30_SPSod_1" />
      <DO name="Ind80" type="tp30_SPSod_1" />
      <DO name="Ind81" type="tp30_SPSod_1" />
      <DO name="Ind82" type="tp30_SPSod_1" />
      <DO name="Ind83" type="tp30_SPSod_1" />
      <DO name="Ind84" type="tp30_SPSod_1" />
      <DO name="Ind85" type="tp30_SPSod_1" />
      <DO name="Ind86" type="tp30_SPSod_1" />
      <DO name="Ind87" type="tp30_SPSod_1" />
      <DO name="Ind88" type="tp30_SPSod_1" />
      <DO name="Ind89" type="tp30_SPSod_1" />
      <DO name="Ind90" type="tp30_SPSod_1" />
      <DO name="Ind91" type="tp30_SPSod_1" />
      <DO name="Ind92" type="tp30_SPSod_1" />
      <DO name="Ind93" type="tp30_SPSod_1" />
      <DO name="Ind94" type="tp30_SPSod_1" />
      <DO name="Ind95" type="tp30_SPSod_1" />
      <DO name="Ind96" type="tp30_SPSod_1" />
      <DO name="Ind97" type="tp30_SPSod_1" />
      <DO name="Ind98" type="tp30_SPSod_1" />
      <DO name="Ind99" type="tp30_SPSod_1" />
      <DO name="Ind100" type="tp30_SPSod_1" />
      <DO name="Ind101" type="tp30_SPSod_1" />
      <DO name="Ind102" type="tp30_SPSod_1" />
      <DO name="Ind103" type="tp30_SPSod_1" />
      <DO name="Ind104" type="tp30_SPSod_1" />
      <DO name="Ind105" type="tp30_SPSod_1" />
      <DO name="Ind106" type="tp30_SPSod_1" />
      <DO name="Ind107" type="tp30_SPSod_1" />
      <DO name="Ind108" type="tp30_SPSod_1" />
      <DO name="Ind109" type="tp30_SPSod_1" />
      <DO name="Ind110" type="tp30_SPSod_1" />
      <DO name="Ind111" type="tp30_SPSod_1" />
      <DO name="Ind112" type="tp30_SPSod_1" />
      <DO name="Ind113" type="tp30_SPSod_1" />
      <DO name="Ind114" type="tp30_SPSod_1" />
      <DO name="Ind115" type="tp30_SPSod_1" />
      <DO name="Ind116" type="tp30_SPSod_1" />
      <DO name="Ind117" type="tp30_SPSod_1" />
      <DO name="Ind118" type="tp30_SPSod_1" />
      <DO name="Ind119" type="tp30_SPSod_1" />
      <DO name="Ind120" type="tp30_SPSod_1" />
      <DO name="Ind121" type="tp30_SPSod_1" />
      <DO name="Ind122" type="tp30_SPSod_1" />
      <DO name="Ind123" type="tp30_SPSod_1" />
      <DO name="Ind124" type="tp30_SPSod_1" />
      <DO name="Ind125" type="tp30_SPSod_1" />
      <DO name="Ind126" type="tp30_SPSod_1" />
      <DO name="Ind127" type="tp30_SPSod_1" />
      <DO name="Ind128" type="tp30_SPSod_1" />
      <DO name="Ind129" type="tp30_SPSod_1" />
      <DO name="Ind130" type="tp30_SPSod_1" />
      <DO name="Ind131" type="tp30_SPSod_1" />
      <DO name="Ind132" type="tp30_SPSod_1" />
      <DO name="Ind133" type="tp30_SPSod_1" />
      <DO name="Ind134" type="tp30_SPSod_1" />
      <DO name="Ind135" type="tp30_SPSod_1" />
      <DO name="Ind136" type="tp30_SPSod_1" />
      <DO name="Ind137" type="tp30_SPSod_1" />
      <DO name="Ind138" type="tp30_SPSod_1" />
      <DO name="Ind139" type="tp30_SPSod_1" />
      <DO name="Ind140" type="tp30_SPSod_1" />
      <DO name="Ind141" type="tp30_SPSod_1" />
      <DO name="Ind142" type="tp30_SPSod_1" />
      <DO name="Ind143" type="tp30_SPSod_1" />
      <DO name="Ind144" type="tp30_SPSod_1" />
      <DO name="Ind145" type="tp30_SPSod_1" />
      <DO name="Ind146" type="tp30_SPSod_1" />
      <DO name="Ind147" type="tp30_SPSod_1" />
      <DO name="Ind148" type="tp30_SPSod_1" />
      <DO name="Ind149" type="tp30_SPSod_1" />
      <DO name="Ind150" type="tp30_SPSod_1" />
      <DO name="Ind151" type="tp30_SPSod_1" />
      <DO name="Ind152" type="tp30_SPSod_1" />
      <DO name="Ind153" type="tp30_SPSod_1" />
      <DO name="Ind154" type="tp30_SPSod_1" />
      <DO name="Ind155" type="tp30_SPSod_1" />
      <DO name="Ind156" type="tp30_SPSod_1" />
    </LNodeType>
    <LNodeType id="tp30_GGIO_24" lnClass="GGIO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Ind1" type="tp30_SPSod_1" />
      <DO name="Ind2" type="tp30_SPSod_1" />
      <DO name="Ind3" type="tp30_SPSod_1" />
      <DO name="Ind4" type="tp30_SPSod_1" />
      <DO name="Ind5" type="tp30_SPSod_1" />
      <DO name="Ind6" type="tp30_SPSod_1" />
      <DO name="Ind7" type="tp30_SPSod_1" />
      <DO name="Ind8" type="tp30_SPSod_1" />
      <DO name="Ind9" type="tp30_SPSod_1" />
      <DO name="Ind10" type="tp30_SPSod_1" />
      <DO name="Ind11" type="tp30_SPSod_1" />
      <DO name="Ind12" type="tp30_SPSod_1" />
      <DO name="Ind13" type="tp30_SPSod_1" />
      <DO name="Ind14" type="tp30_SPSod_1" />
      <DO name="Ind15" type="tp30_SPSod_1" />
      <DO name="Ind16" type="tp30_SPSod_1" />
      <DO name="Ind17" type="tp30_SPSod_1" />
      <DO name="Ind18" type="tp30_SPSod_1" />
      <DO name="Ind19" type="tp30_SPSod_1" />
      <DO name="Ind20" type="tp30_SPSod_1" />
      <DO name="Ind21" type="tp30_SPSod_1" />
      <DO name="Ind22" type="tp30_SPSod_1" />
      <DO name="Ind23" type="tp30_SPSod_1" />
      <DO name="Ind24" type="tp30_SPSod_1" />
      <DO name="Ind25" type="tp30_SPSod_1" />
      <DO name="Ind26" type="tp30_SPSod_1" />
      <DO name="Ind27" type="tp30_SPSod_1" />
      <DO name="Ind28" type="tp30_SPSod_1" />
      <DO name="Ind29" type="tp30_SPSod_1" />
      <DO name="Ind30" type="tp30_SPSod_1" />
      <DO name="Ind31" type="tp30_SPSod_1" />
      <DO name="Ind32" type="tp30_SPSod_1" />
      <DO name="Ind33" type="tp30_SPSod_1" />
      <DO name="Ind34" type="tp30_SPSod_1" />
      <DO name="Ind35" type="tp30_SPSod_1" />
      <DO name="Ind36" type="tp30_SPSod_1" />
      <DO name="Ind37" type="tp30_SPSod_1" />
      <DO name="Ind38" type="tp30_SPSod_1" />
      <DO name="Ind39" type="tp30_SPSod_1" />
      <DO name="Ind40" type="tp30_SPSod_1" />
      <DO name="Ind41" type="tp30_SPSod_1" />
      <DO name="Ind42" type="tp30_SPSod_1" />
    </LNodeType>
    <LNodeType id="tp30_GGIO_44" lnClass="GGIO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Ind1" type="tp30_Ind10_1" />
      <DO name="Ind2" type="tp30_Ind10_1" />
      <DO name="Ind3" type="tp30_Ind10_1" />
      <DO name="Ind4" type="tp30_Ind10_1" />
      <DO name="Ind5" type="tp30_Ind10_1" />
      <DO name="Ind6" type="tp30_Ind10_1" />
      <DO name="Ind7" type="tp30_Ind10_1" />
      <DO name="Ind8" type="tp30_Ind10_1" />
      <DO name="Ind9" type="tp30_Ind10_1" />
      <DO name="Ind10" type="tp30_Ind10_1" />
      <DO name="Ind11" type="tp30_Ind10_1" />
    </LNodeType>
    <LNodeType id="tp30_GGIO_7" lnClass="GGIO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_2" />
      <DO name="AnIn1" type="tp30_Amp1_1" />
      <DO name="AnIn2" type="tp30_Amp1_1" />
    </LNodeType>
    <LNodeType id="tp30_GGIO_8" lnClass="GGIO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="InRef1" type="tp30_ORG_1" />
      <DO name="InRef2" type="tp30_ORG_1" />
      <DO name="InRef3" type="tp30_ORG_1" />
      <DO name="InRef4" type="tp30_ORG_1" />
      <DO name="InRef5" type="tp30_ORG_1" />
      <DO name="InRef6" type="tp30_ORG_1" />
      <DO name="InRef7" type="tp30_ORG_1" />
      <DO name="InRef8" type="tp30_ORG_1" />
      <DO name="InRef9" type="tp30_ORG_1" />
      <DO name="InRef10" type="tp30_ORG_1" />
      <DO name="InRef11" type="tp30_ORG_1" />
      <DO name="InRef12" type="tp30_ORG_1" />
      <DO name="InRef13" type="tp30_ORG_1" />
      <DO name="InRef14" type="tp30_ORG_1" />
      <DO name="InRef15" type="tp30_ORG_1" />
      <DO name="InRef16" type="tp30_ORG_1" />
      <DO name="InRef17" type="tp30_ORG_1" />
      <DO name="InRef18" type="tp30_ORG_1" />
      <DO name="InRef19" type="tp30_ORG_1" />
      <DO name="InRef20" type="tp30_ORG_1" />
      <DO name="InRef21" type="tp30_ORG_1" />
      <DO name="InRef22" type="tp30_ORG_1" />
      <DO name="InRef23" type="tp30_ORG_1" />
      <DO name="InRef24" type="tp30_ORG_1" />
      <DO name="InRef25" type="tp30_ORG_1" />
      <DO name="InRef26" type="tp30_ORG_1" />
      <DO name="InRef27" type="tp30_ORG_1" />
      <DO name="InRef28" type="tp30_ORG_1" />
      <DO name="InRef29" type="tp30_ORG_1" />
      <DO name="InRef30" type="tp30_ORG_1" />
      <DO name="InRef31" type="tp30_ORG_1" />
      <DO name="InRef32" type="tp30_ORG_1" />
      <DO name="Ind1" type="tp30_Ind10_1" />
      <DO name="Ind2" type="tp30_Ind10_1" />
      <DO name="Ind3" type="tp30_Ind10_1" />
      <DO name="Ind4" type="tp30_Ind10_1" />
      <DO name="Ind5" type="tp30_Ind10_1" />
      <DO name="Ind6" type="tp30_Ind10_1" />
      <DO name="Ind7" type="tp30_Ind10_1" />
      <DO name="Ind8" type="tp30_Ind10_1" />
      <DO name="Ind9" type="tp30_Ind10_1" />
      <DO name="Ind10" type="tp30_Ind10_1" />
      <DO name="Ind11" type="tp30_Ind10_1" />
      <DO name="Ind12" type="tp30_Ind10_1" />
      <DO name="Ind13" type="tp30_Ind10_1" />
      <DO name="Ind14" type="tp30_Ind10_1" />
      <DO name="Ind15" type="tp30_Ind10_1" />
      <DO name="Ind16" type="tp30_Ind10_1" />
      <DO name="Ind17" type="tp30_Ind10_1" />
      <DO name="Ind18" type="tp30_Ind10_1" />
      <DO name="Ind19" type="tp30_Ind10_1" />
      <DO name="Ind20" type="tp30_Ind10_1" />
      <DO name="Ind21" type="tp30_Ind10_1" />
      <DO name="Ind22" type="tp30_Ind10_1" />
      <DO name="Ind23" type="tp30_Ind10_1" />
      <DO name="Ind24" type="tp30_Ind10_1" />
      <DO name="Ind25" type="tp30_Ind10_1" />
      <DO name="Ind26" type="tp30_Ind10_1" />
      <DO name="Ind27" type="tp30_Ind10_1" />
      <DO name="Ind28" type="tp30_Ind10_1" />
      <DO name="Ind29" type="tp30_Ind10_1" />
      <DO name="Ind30" type="tp30_Ind10_1" />
      <DO name="Ind31" type="tp30_Ind10_1" />
      <DO name="Ind32" type="tp30_Ind10_1" />
    </LNodeType>
    <LNodeType id="tp30_GGIOod_1" lnClass="GGIO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="InRef1" type="tp30_ORG_1" />
      <DO name="InRef2" type="tp30_ORG_1" />
      <DO name="InRef3" type="tp30_ORG_1" />
      <DO name="InRef4" type="tp30_ORG_1" />
      <DO name="InRef5" type="tp30_ORG_1" />
      <DO name="InRef6" type="tp30_ORG_1" />
      <DO name="InRef7" type="tp30_ORG_1" />
      <DO name="InRef8" type="tp30_ORG_1" />
      <DO name="InRef9" type="tp30_ORG_1" />
      <DO name="InRef10" type="tp30_ORG_1" />
      <DO name="InRef11" type="tp30_ORG_1" />
      <DO name="InRef12" type="tp30_ORG_1" />
      <DO name="InRef13" type="tp30_ORG_1" />
      <DO name="InRef14" type="tp30_ORG_1" />
      <DO name="InRef15" type="tp30_ORG_1" />
      <DO name="InRef16" type="tp30_ORG_1" />
      <DO name="InRef17" type="tp30_ORG_1" />
      <DO name="InRef18" type="tp30_ORG_1" />
      <DO name="InRef19" type="tp30_ORG_1" />
      <DO name="InRef20" type="tp30_ORG_1" />
      <DO name="InRef21" type="tp30_ORG_1" />
      <DO name="InRef22" type="tp30_ORG_1" />
      <DO name="InRef23" type="tp30_ORG_1" />
      <DO name="InRef24" type="tp30_ORG_1" />
      <DO name="InRef25" type="tp30_ORG_1" />
      <DO name="InRef26" type="tp30_ORG_1" />
      <DO name="InRef27" type="tp30_ORG_1" />
      <DO name="InRef28" type="tp30_ORG_1" />
      <DO name="InRef29" type="tp30_ORG_1" />
      <DO name="InRef30" type="tp30_ORG_1" />
      <DO name="InRef31" type="tp30_ORG_1" />
      <DO name="InRef32" type="tp30_ORG_1" />
      <DO name="InRef33" type="tp30_ORG_1" />
      <DO name="InRef34" type="tp30_ORG_1" />
      <DO name="InRef35" type="tp30_ORG_1" />
      <DO name="InRef36" type="tp30_ORG_1" />
      <DO name="InRef37" type="tp30_ORG_1" />
      <DO name="InRef38" type="tp30_ORG_1" />
      <DO name="InRef39" type="tp30_ORG_1" />
      <DO name="InRef40" type="tp30_ORG_1" />
      <DO name="InRef41" type="tp30_ORG_1" />
      <DO name="InRef42" type="tp30_ORG_1" />
      <DO name="InRef43" type="tp30_ORG_1" />
      <DO name="InRef44" type="tp30_ORG_1" />
      <DO name="InRef45" type="tp30_ORG_1" />
      <DO name="InRef46" type="tp30_ORG_1" />
      <DO name="InRef47" type="tp30_ORG_1" />
      <DO name="InRef48" type="tp30_ORG_1" />
      <DO name="InRef49" type="tp30_ORG_1" />
      <DO name="InRef50" type="tp30_ORG_1" />
      <DO name="InRef51" type="tp30_ORG_1" />
      <DO name="InRef52" type="tp30_ORG_1" />
      <DO name="InRef53" type="tp30_ORG_1" />
      <DO name="InRef54" type="tp30_ORG_1" />
      <DO name="InRef55" type="tp30_ORG_1" />
      <DO name="InRef56" type="tp30_ORG_1" />
      <DO name="InRef57" type="tp30_ORG_1" />
      <DO name="InRef58" type="tp30_ORG_1" />
      <DO name="InRef59" type="tp30_ORG_1" />
      <DO name="InRef60" type="tp30_ORG_1" />
      <DO name="InRef61" type="tp30_ORG_1" />
      <DO name="InRef62" type="tp30_ORG_1" />
      <DO name="InRef63" type="tp30_ORG_1" />
      <DO name="InRef64" type="tp30_ORG_1" />
      <DO name="InRef65" type="tp30_ORG_1" />
      <DO name="InRef66" type="tp30_ORG_1" />
      <DO name="InRef67" type="tp30_ORG_1" />
      <DO name="InRef68" type="tp30_ORG_1" />
      <DO name="InRef69" type="tp30_ORG_1" />
      <DO name="InRef70" type="tp30_ORG_1" />
      <DO name="InRef71" type="tp30_ORG_1" />
      <DO name="InRef72" type="tp30_ORG_1" />
      <DO name="InRef73" type="tp30_ORG_1" />
      <DO name="InRef74" type="tp30_ORG_1" />
      <DO name="InRef75" type="tp30_ORG_1" />
      <DO name="InRef76" type="tp30_ORG_1" />
      <DO name="InRef77" type="tp30_ORG_1" />
      <DO name="InRef78" type="tp30_ORG_1" />
      <DO name="InRef79" type="tp30_ORG_1" />
      <DO name="InRef80" type="tp30_ORG_1" />
      <DO name="InRef81" type="tp30_ORG_1" />
      <DO name="InRef82" type="tp30_ORG_1" />
      <DO name="InRef83" type="tp30_ORG_1" />
      <DO name="InRef84" type="tp30_ORG_1" />
      <DO name="InRef85" type="tp30_ORG_1" />
      <DO name="InRef86" type="tp30_ORG_1" />
      <DO name="InRef87" type="tp30_ORG_1" />
      <DO name="InRef88" type="tp30_ORG_1" />
      <DO name="InRef89" type="tp30_ORG_1" />
      <DO name="InRef90" type="tp30_ORG_1" />
      <DO name="InRef91" type="tp30_ORG_1" />
      <DO name="InRef92" type="tp30_ORG_1" />
      <DO name="InRef93" type="tp30_ORG_1" />
      <DO name="InRef94" type="tp30_ORG_1" />
      <DO name="InRef95" type="tp30_ORG_1" />
      <DO name="InRef96" type="tp30_ORG_1" />
      <DO name="InRef97" type="tp30_ORG_1" />
      <DO name="InRef98" type="tp30_ORG_1" />
      <DO name="InRef99" type="tp30_ORG_1" />
      <DO name="InRef100" type="tp30_ORG_1" />
      <DO name="InRef101" type="tp30_ORG_1" />
      <DO name="InRef102" type="tp30_ORG_1" />
      <DO name="InRef103" type="tp30_ORG_1" />
      <DO name="InRef104" type="tp30_ORG_1" />
      <DO name="InRef105" type="tp30_ORG_1" />
      <DO name="InRef106" type="tp30_ORG_1" />
      <DO name="InRef107" type="tp30_ORG_1" />
      <DO name="InRef108" type="tp30_ORG_1" />
      <DO name="InRef109" type="tp30_ORG_1" />
      <DO name="InRef110" type="tp30_ORG_1" />
      <DO name="InRef111" type="tp30_ORG_1" />
      <DO name="InRef112" type="tp30_ORG_1" />
      <DO name="InRef113" type="tp30_ORG_1" />
      <DO name="InRef114" type="tp30_ORG_1" />
      <DO name="InRef115" type="tp30_ORG_1" />
      <DO name="InRef116" type="tp30_ORG_1" />
      <DO name="InRef117" type="tp30_ORG_1" />
      <DO name="InRef118" type="tp30_ORG_1" />
      <DO name="InRef119" type="tp30_ORG_1" />
      <DO name="InRef120" type="tp30_ORG_1" />
      <DO name="InRef121" type="tp30_ORG_1" />
      <DO name="InRef122" type="tp30_ORG_1" />
      <DO name="InRef123" type="tp30_ORG_1" />
      <DO name="InRef124" type="tp30_ORG_1" />
      <DO name="InRef125" type="tp30_ORG_1" />
      <DO name="InRef126" type="tp30_ORG_1" />
      <DO name="InRef127" type="tp30_ORG_1" />
      <DO name="InRef128" type="tp30_ORG_1" />
      <DO name="Ind1" type="tp30_SPSod_1" />
      <DO name="Ind2" type="tp30_SPSod_1" />
      <DO name="Ind3" type="tp30_SPSod_1" />
      <DO name="Ind4" type="tp30_SPSod_1" />
      <DO name="Ind5" type="tp30_SPSod_1" />
      <DO name="Ind6" type="tp30_SPSod_1" />
      <DO name="Ind7" type="tp30_SPSod_1" />
      <DO name="Ind8" type="tp30_SPSod_1" />
      <DO name="Ind9" type="tp30_SPSod_1" />
      <DO name="Ind10" type="tp30_SPSod_1" />
      <DO name="Ind11" type="tp30_SPSod_1" />
      <DO name="Ind12" type="tp30_SPSod_1" />
      <DO name="Ind13" type="tp30_SPSod_1" />
      <DO name="Ind14" type="tp30_SPSod_1" />
      <DO name="Ind15" type="tp30_SPSod_1" />
      <DO name="Ind16" type="tp30_SPSod_1" />
      <DO name="Ind17" type="tp30_SPSod_1" />
      <DO name="Ind18" type="tp30_SPSod_1" />
      <DO name="Ind19" type="tp30_SPSod_1" />
      <DO name="Ind20" type="tp30_SPSod_1" />
      <DO name="Ind21" type="tp30_SPSod_1" />
      <DO name="Ind22" type="tp30_SPSod_1" />
      <DO name="Ind23" type="tp30_SPSod_1" />
      <DO name="Ind24" type="tp30_SPSod_1" />
      <DO name="Ind25" type="tp30_SPSod_1" />
      <DO name="Ind26" type="tp30_SPSod_1" />
      <DO name="Ind27" type="tp30_SPSod_1" />
      <DO name="Ind28" type="tp30_SPSod_1" />
      <DO name="Ind29" type="tp30_SPSod_1" />
      <DO name="Ind30" type="tp30_SPSod_1" />
      <DO name="Ind31" type="tp30_SPSod_1" />
      <DO name="Ind32" type="tp30_SPSod_1" />
      <DO name="Ind33" type="tp30_SPSod_1" />
      <DO name="Ind34" type="tp30_SPSod_1" />
      <DO name="Ind35" type="tp30_SPSod_1" />
      <DO name="Ind36" type="tp30_SPSod_1" />
      <DO name="Ind37" type="tp30_SPSod_1" />
      <DO name="Ind38" type="tp30_SPSod_1" />
      <DO name="Ind39" type="tp30_SPSod_1" />
      <DO name="Ind40" type="tp30_SPSod_1" />
      <DO name="Ind41" type="tp30_SPSod_1" />
      <DO name="Ind42" type="tp30_SPSod_1" />
      <DO name="Ind43" type="tp30_SPSod_1" />
      <DO name="Ind44" type="tp30_SPSod_1" />
      <DO name="Ind45" type="tp30_SPSod_1" />
      <DO name="Ind46" type="tp30_SPSod_1" />
      <DO name="Ind47" type="tp30_SPSod_1" />
      <DO name="Ind48" type="tp30_SPSod_1" />
      <DO name="Ind49" type="tp30_SPSod_1" />
      <DO name="Ind50" type="tp30_SPSod_1" />
      <DO name="Ind51" type="tp30_SPSod_1" />
      <DO name="Ind52" type="tp30_SPSod_1" />
      <DO name="Ind53" type="tp30_SPSod_1" />
      <DO name="Ind54" type="tp30_SPSod_1" />
      <DO name="Ind55" type="tp30_SPSod_1" />
      <DO name="Ind56" type="tp30_SPSod_1" />
      <DO name="Ind57" type="tp30_SPSod_1" />
      <DO name="Ind58" type="tp30_SPSod_1" />
      <DO name="Ind59" type="tp30_SPSod_1" />
      <DO name="Ind60" type="tp30_SPSod_1" />
      <DO name="Ind61" type="tp30_SPSod_1" />
      <DO name="Ind62" type="tp30_SPSod_1" />
      <DO name="Ind63" type="tp30_SPSod_1" />
      <DO name="Ind64" type="tp30_SPSod_1" />
      <DO name="Ind65" type="tp30_SPSod_1" />
      <DO name="Ind66" type="tp30_SPSod_1" />
      <DO name="Ind67" type="tp30_SPSod_1" />
      <DO name="Ind68" type="tp30_SPSod_1" />
      <DO name="Ind69" type="tp30_SPSod_1" />
      <DO name="Ind70" type="tp30_SPSod_1" />
      <DO name="Ind71" type="tp30_SPSod_1" />
      <DO name="Ind72" type="tp30_SPSod_1" />
      <DO name="Ind73" type="tp30_SPSod_1" />
      <DO name="Ind74" type="tp30_SPSod_1" />
      <DO name="Ind75" type="tp30_SPSod_1" />
      <DO name="Ind76" type="tp30_SPSod_1" />
      <DO name="Ind77" type="tp30_SPSod_1" />
      <DO name="Ind78" type="tp30_SPSod_1" />
      <DO name="Ind79" type="tp30_SPSod_1" />
      <DO name="Ind80" type="tp30_SPSod_1" />
      <DO name="Ind81" type="tp30_SPSod_1" />
      <DO name="Ind82" type="tp30_SPSod_1" />
      <DO name="Ind83" type="tp30_SPSod_1" />
      <DO name="Ind84" type="tp30_SPSod_1" />
      <DO name="Ind85" type="tp30_SPSod_1" />
      <DO name="Ind86" type="tp30_SPSod_1" />
      <DO name="Ind87" type="tp30_SPSod_1" />
      <DO name="Ind88" type="tp30_SPSod_1" />
      <DO name="Ind89" type="tp30_SPSod_1" />
      <DO name="Ind90" type="tp30_SPSod_1" />
      <DO name="Ind91" type="tp30_SPSod_1" />
      <DO name="Ind92" type="tp30_SPSod_1" />
      <DO name="Ind93" type="tp30_SPSod_1" />
      <DO name="Ind94" type="tp30_SPSod_1" />
      <DO name="Ind95" type="tp30_SPSod_1" />
      <DO name="Ind96" type="tp30_SPSod_1" />
      <DO name="Ind97" type="tp30_SPSod_1" />
      <DO name="Ind98" type="tp30_SPSod_1" />
      <DO name="Ind99" type="tp30_SPSod_1" />
      <DO name="Ind100" type="tp30_SPSod_1" />
      <DO name="Ind101" type="tp30_SPSod_1" />
      <DO name="Ind102" type="tp30_SPSod_1" />
      <DO name="Ind103" type="tp30_SPSod_1" />
      <DO name="Ind104" type="tp30_SPSod_1" />
      <DO name="Ind105" type="tp30_SPSod_1" />
      <DO name="Ind106" type="tp30_SPSod_1" />
      <DO name="Ind107" type="tp30_SPSod_1" />
      <DO name="Ind108" type="tp30_SPSod_1" />
      <DO name="Ind109" type="tp30_SPSod_1" />
      <DO name="Ind110" type="tp30_SPSod_1" />
      <DO name="Ind111" type="tp30_SPSod_1" />
      <DO name="Ind112" type="tp30_SPSod_1" />
      <DO name="Ind113" type="tp30_SPSod_1" />
      <DO name="Ind114" type="tp30_SPSod_1" />
      <DO name="Ind115" type="tp30_SPSod_1" />
      <DO name="Ind116" type="tp30_SPSod_1" />
      <DO name="Ind117" type="tp30_SPSod_1" />
      <DO name="Ind118" type="tp30_SPSod_1" />
      <DO name="Ind119" type="tp30_SPSod_1" />
      <DO name="Ind120" type="tp30_SPSod_1" />
      <DO name="Ind121" type="tp30_SPSod_1" />
      <DO name="Ind122" type="tp30_SPSod_1" />
      <DO name="Ind123" type="tp30_SPSod_1" />
      <DO name="Ind124" type="tp30_SPSod_1" />
      <DO name="Ind125" type="tp30_SPSod_1" />
      <DO name="Ind126" type="tp30_SPSod_1" />
      <DO name="Ind127" type="tp30_SPSod_1" />
      <DO name="Ind128" type="tp30_SPSod_1" />
    </LNodeType>
    <LNodeType id="tp30_LCCH_1" lnClass="LCCH">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="ChLiv" type="tp30_SPS_1" />
      <DO name="RedChLiv" type="tp30_SPS_1" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_LCCH_2" lnClass="LCCH">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="ChLiv" type="tp30_SPS_1" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_LLN0_1" lnClass="LLN0">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_3" />
      <DO name="LocKey" type="tp30_Ind10_1" />
      <DO name="Loc" type="tp30_Ind10_1" />
      <DO name="LocSta" type="tp30_LocSta_1" />
      <DO name="Lock" type="tp30_CBTripped_1" />
      <DO name="OrdRun" type="tp30_CBTripped_1" />
      <DO name="MltLev" type="tp30_SPG_1" />
    </LNodeType>
    <LNodeType id="tp30_LLN0_2" lnClass="LLN0">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_3" />
    </LNodeType>
    <LNodeType id="tp30_LLN0_3" lnClass="LLN0">
      <DO name="Mod" type="tp30_Mod_3" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_3" />
      <DO name="Loc" type="tp30_Ind10_1" />
      <DO name="LEDRs" type="tp30_LEDRs_1" />
      <DO name="CurSG" type="tp30_INS_4" />
      <DO name="SyncSt" type="tp30_CBTripped_1" />
      <DO name="Comtrade" type="tp30_ENGns_1" />
      <DO name="MeasCyc" type="tp30_INGns_1" />
      <DO name="EnCyc" type="tp30_INGns_1" />
      <DO name="DistExtr" type="tp30_SPGns_1" />
    </LNodeType>
    <LNodeType id="tp30_LLN0_4" lnClass="LLN0">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_3" />
      <DO name="ChgSG" type="tp30_ChgSG_1" />
    </LNodeType>
    <LNodeType id="tp30_LPHD_1" lnClass="LPHD">
      <DO name="PhyNam" type="tp30_PhyNam_1" />
      <DO name="PhyHealth" type="tp30_PhyHealth_1" />
      <DO name="Proxy" type="tp30_Ind10_1" />
    </LNodeType>
    <LNodeType id="tp30_LTMS_1" lnClass="LTMS">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="TmSrc" type="tp30_TmSrc_1" />
      <DO name="TmSrcTyp" type="tp30_TmSrcTypNs_1" />
    </LNodeType>
    <LNodeType id="tp30_MMTR_1" lnClass="MMTR">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="SupWh" type="tp30_DmdVArh_1" />
      <DO name="SupVArh" type="tp30_DmdVArh_1" />
      <DO name="DmdWh" type="tp30_DmdVArh_1" />
      <DO name="DmdVArh" type="tp30_DmdVArh_1" />
      <DO name="MTRRs" type="tp30_CntGGIORs_1" />
    </LNodeType>
    <LNodeType id="tp30_MMXN_1" lnClass="MMXN">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Vol" type="tp30_Amp1_1" />
    </LNodeType>
    <LNodeType id="tp30_MMXN_2" lnClass="MMXN">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Hz" type="tp30_Amp1_1" />
    </LNodeType>
    <LNodeType id="tp30_MMXU_11" lnClass="MMXU">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="TotW" type="tp30_Amp1_1" />
      <DO name="TotVAr" type="tp30_Amp1_1" />
      <DO name="TotVA" type="tp30_Amp1_1" />
      <DO name="Hz" type="tp30_Amp1_1" />
      <DO name="PPV" type="tp30_PPV_1" />
      <DO name="PhV" type="tp30_A_1" />
      <DO name="A" type="tp30_A_1" />
    </LNodeType>
    <LNodeType id="tp30_MMXU_12" lnClass="MMXU">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="LodAngA" type="tp30_AngN_1" />
      <DO name="LodAngB" type="tp30_AngN_1" />
      <DO name="LodAngC" type="tp30_AngN_1" />
      <DO name="AngN" type="tp30_AngN_1" />
      <DO name="TotW" type="tp30_Amp1_1" />
      <DO name="TotVAr" type="tp30_Amp1_1" />
      <DO name="TotVA" type="tp30_Amp1_1" />
      <DO name="TotPF" type="tp30_Amp1_1" />
      <DO name="PPV" type="tp30_PPV_1" />
      <DO name="PhV" type="tp30_WYE_ANG_1" />
      <DO name="A" type="tp30_A_1" />
    </LNodeType>
    <LNodeType id="tp30_MSQI_1" lnClass="MSQI">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="SeqA" type="tp30_SeqA_1" />
      <DO name="SeqV" type="tp30_SeqA_1" />
    </LNodeType>
    <LNodeType id="tp30_MSTA_1" lnClass="MSTA">
      <DO name="Mod" type="tp30_ModDns_2" />
      <DO name="Beh" type="tp30_BehDns_2" />
      <DO name="Health" type="tp30_HealthDns_2" />
      <DO name="NamPlt" type="tp30_NamPltDns_4" />
      <DO name="MaxAmpsMe" type="tp30_AngN_1" />
      <DO name="MaxAmpsM1" type="tp30_AngN_1" />
      <DO name="MaxAmpsM2" type="tp30_AngN_1" />
      <DO name="MaxAmpsM3" type="tp30_AngN_1" />
      <DO name="MaxAmpsDl" type="tp30_AngN_1" />
      <DO name="MaxAmpsD1" type="tp30_AngN_1" />
      <DO name="MaxAmpsD2" type="tp30_AngN_1" />
      <DO name="MaxAmpsD3" type="tp30_AngN_1" />
      <DO name="MaxAmps" type="tp30_Amp1_1" />
      <DO name="MinAmps" type="tp30_Amp1_1" />
      <DO name="MaxVpp" type="tp30_AngN_1" />
      <DO name="MinVpp" type="tp30_AngN_1" />
      <DO name="MaxVpg" type="tp30_AngN_1" />
      <DO name="MinVpg" type="tp30_AngN_1" />
    </LNodeType>
    <LNodeType id="tp30_PDIF_2" lnClass="PDIF">
      <DO name="Mod" type="tp30_Mod_6" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="DifAClc" type="tp30_DifAClc_2" />
      <DO name="RstA" type="tp30_DifAClc_2" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PDOP_1" lnClass="PDOP">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PDOP_2" lnClass="PDOP">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
    </LNodeType>
    <LNodeType id="tp30_PDUP_1" lnClass="PDUP">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PHAR_1" lnClass="PHAR">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_2" />
    </LNodeType>
    <LNodeType id="tp30_PIOC_1" lnClass="PIOC">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
    </LNodeType>
    <LNodeType id="tp30_PMRI_1" lnClass="PMRI">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="StrInh" type="tp30_Alm10_1" />
    </LNodeType>
    <LNodeType id="tp30_PMSS_1" lnClass="PMSS">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
    </LNodeType>
    <LNodeType id="tp30_PSCH_1" lnClass="PSCH">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="ProTx" type="tp30_Alm10wdn_1" />
      <DO name="ProRx" type="tp30_Alm10wdn_1" />
      <DO name="Str" type="tp30_StrDns_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="CmdOn" type="tp30_SPCdns_4" />
      <DO name="CmdOff" type="tp30_SPCdns_4" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PSDE_1" lnClass="PSDE">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
    </LNodeType>
    <LNodeType id="tp30_PSDE_2" lnClass="PSDE">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
    </LNodeType>
    <LNodeType id="tp30_PSOF_1" lnClass="PSOF">
      <DO name="Mod" type="tp30_ModDns_4" />
      <DO name="Beh" type="tp30_BehDns_2" />
      <DO name="Health" type="tp30_HealthDns_2" />
      <DO name="NamPlt" type="tp30_NamPltDns_4" />
      <DO name="Str" type="tp30_StrDns_1" />
      <DO name="Op" type="tp30_AlmThmDns_1" />
      <DO name="ParArcExt" type="tp30_ACDns_1" />
    </LNodeType>
    <LNodeType id="tp30_PTEF_1" lnClass="PTEF">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PTOC_10" lnClass="PTOC">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="DurTm" type="tp30_SPSns_2" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PTOC_2" lnClass="PTOC">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="Blk" type="tp30_BlkThm_1" />
    </LNodeType>
    <LNodeType id="tp30_PTOC_4" lnClass="PTOC">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="BlkThm1" type="tp30_Blkwdn_1" />
      <DO name="BlkThm2" type="tp30_Blkwdn_1" />
    </LNodeType>
    <LNodeType id="tp30_PTOC_7" lnClass="PTOC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
    </LNodeType>
    <LNodeType id="tp30_PTOC_9" lnClass="PTOC">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="DurTm" type="tp30_SPSns_2" />
      <DO name="FunEna" type="tp30_SPSns_2" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PTOF_4" lnClass="PTOF">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="FunEna" type="tp30_SPSns_2" />
      <DO name="BlkV" type="tp30_SPS_1" />
      <DO name="Blk" type="tp30_SPS_1" />
    </LNodeType>
    <LNodeType id="tp30_PTOV_1" lnClass="PTOV">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PTOV_3" lnClass="PTOV">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
    </LNodeType>
    <LNodeType id="tp30_PTOV_4" lnClass="PTOV">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="FunEna" type="tp30_SPSns_2" />
      <DO name="Blk" type="tp30_SPS_1" />
    </LNodeType>
    <LNodeType id="tp30_PTRC_1" lnClass="PTRC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Tr" type="tp30_AlmThm_1" />
      <DO name="Str" type="tp30_Str_2" />
      <DO name="TrBlk" type="tp30_LaTrRs_1" />
      <DO name="LaTrRs" type="tp30_LaTrRs_1" />
      <DO name="StrEf" type="tp30_StrEf_1" />
      <DO name="TrPhIG" type="tp30_LaTrRs_1" />
      <DO name="TrResIG" type="tp30_LaTrRs_1" />
    </LNodeType>
    <LNodeType id="tp30_PTRC_2" lnClass="PTRC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Tr" type="tp30_AlmThm_1" />
      <DO name="Str" type="tp30_Str_2" />
      <DO name="TrBlk" type="tp30_LaTrRs_1" />
      <DO name="LaTrRs" type="tp30_LaTrRs_1" />
    </LNodeType>
    <LNodeType id="tp30_PTRC_3" lnClass="PTRC">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Tr" type="tp30_AlmThm_1" />
      <DO name="Str" type="tp30_Str_1" />
    </LNodeType>
    <LNodeType id="tp30_PTRC_4" lnClass="PTRC">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Tr" type="tp30_AlmThm_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="TrBlk" type="tp30_LaTrRs_1" />
      <DO name="LaTrRs" type="tp30_LaTrRs_1" />
    </LNodeType>
    <LNodeType id="tp30_PTTR_1" lnClass="PTTR">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PTTR_2" lnClass="PTTR">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Amp" type="tp30_MV_1" />
      <DO name="AmpNrm" type="tp30_MVwdn_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="AlmThm" type="tp30_AlmThmSps_1" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PTUF_1" lnClass="PTUF">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PTUF_4" lnClass="PTUF">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="FunEna" type="tp30_SPSns_2" />
      <DO name="BlkV" type="tp30_SPS_1" />
      <DO name="Blk" type="tp30_SPS_1" />
    </LNodeType>
    <LNodeType id="tp30_PTUV_1" lnClass="PTUV">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_PTUV_4" lnClass="PTUV">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="Op" type="tp30_AlmThm_1" />
      <DO name="FunEna" type="tp30_SPSns_2" />
      <DO name="Blk" type="tp30_SPS_1" />
    </LNodeType>
    <LNodeType id="tp30_RBRF_1" lnClass="RBRF">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="OpEx" type="tp30_AlmThm_1" />
      <DO name="CmdOn" type="tp30_SPCdns_4" />
      <DO name="CmdOff" type="tp30_SPCdns_4" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_RBRF_2" lnClass="RBRF">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Str" type="tp30_Str_1" />
      <DO name="OpEx" type="tp30_AlmThm_1" />
      <DO name="OpIn" type="tp30_AlmThm_1" />
      <DO name="CmdOn" type="tp30_SPCdns_4" />
      <DO name="CmdOff" type="tp30_SPCdns_4" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_RDIR_3" lnClass="RDIR">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Dir" type="tp30_Str_1" />
      <DO name="FunEna" type="tp30_SPSns_2" />
    </LNodeType>
    <LNodeType id="tp30_RDRE_1" lnClass="RDRE">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="RcdMade" type="tp30_Alm10_1" />
      <DO name="FltNum" type="tp30_FltNum_1" />
      <DO name="GriFltNum" type="tp30_FltNum_1" />
      <DO name="RcdStr" type="tp30_Alm10_1" />
    </LNodeType>
    <LNodeType id="tp30_RFLO_1" lnClass="RFLO">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="FltZ" type="tp30_CMVDb_2" />
      <DO name="FltX" type="tp30_MVns_1" />
      <DO name="FltDiskm" type="tp30_MV_1" />
      <DO name="FltDur" type="tp30_MVns_1" />
      <DO name="FltTms" type="tp30_MVns_1" />
      <DO name="FltTyp" type="tp30_INSns_1" />
      <DO name="MeaLPSel" type="tp30_INSns_1" />
      <DO name="FltCurP" type="tp30_MVns_1" />
      <DO name="FltCurApu" type="tp30_MVns_1" />
      <DO name="FltCurBpu" type="tp30_MVns_1" />
      <DO name="FltCurCpu" type="tp30_MVns_1" />
      <DO name="FltVolPri" type="tp30_MVns_1" />
      <DO name="FltVolNom" type="tp30_MVns_1" />
      <DO name="CurNCalPri" type="tp30_MVns_1" />
      <DO name="CurNMeaPri" type="tp30_MVns_1" />
      <DO name="CurNCalNom" type="tp30_MVns_1" />
      <DO name="CurNMeaNom" type="tp30_MVns_1" />
      <DO name="FltLpAngN" type="tp30_MVns_1" />
      <DO name="FltXSec" type="tp30_MVns_1" />
      <DO name="FltZSec" type="tp30_MVns_1" />
      <DO name="FltLocPct" type="tp30_MVns_1" />
      <DO name="FltCurPpri" type="tp30_MVns_1" />
      <DO name="FltCurApri" type="tp30_MVns_1" />
      <DO name="FltCurBpri" type="tp30_MVns_1" />
      <DO name="FltCurCpri" type="tp30_MVns_1" />
      <DO name="FltVolApu" type="tp30_MVns_1" />
      <DO name="FltVolBpu" type="tp30_MVns_1" />
      <DO name="FltVolCpu" type="tp30_MVns_1" />
      <DO name="FltVolABpu" type="tp30_MVns_1" />
      <DO name="FltVolBCpu" type="tp30_MVns_1" />
      <DO name="FltVolCApu" type="tp30_MVns_1" />
      <DO name="FltVolApri" type="tp30_MVns_1" />
      <DO name="FltVolBpri" type="tp30_MVns_1" />
      <DO name="FltVolCpri" type="tp30_MVns_1" />
      <DO name="FltVolABpri" type="tp30_MVns_1" />
      <DO name="FltVolBCpri" type="tp30_MVns_1" />
      <DO name="FltVolCApri" type="tp30_MVns_1" />
      <DO name="FltFreq" type="tp30_MVns_1" />
    </LNodeType>
    <LNodeType id="tp30_RREC_1" lnClass="RREC">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="OpCls" type="tp30_AlmThm_1" />
      <DO name="AutoRecSt" type="tp30_AutoRecSt_1" />
      <DO name="RecHsr" type="tp30_RecHsr_1" />
      <DO name="RecTdr" type="tp30_RecHsr_1" />
      <DO name="CycRun" type="tp30_SPSns_2" />
      <DO name="ClsReq" type="tp30_SPSns_2" />
      <DO name="CmdOn" type="tp30_SPCdns_4" />
      <DO name="CmdOff" type="tp30_SPCdns_4" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_RSYN_1" lnClass="RSYN">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="Rel" type="tp30_Alm10_1" />
      <DO name="DifVClc" type="tp30_Amp1_1" />
      <DO name="DifHzClc" type="tp30_Amp1_1" />
      <DO name="DifAngClc" type="tp30_Amp1_1" />
      <DO name="MeasRefV" type="tp30_AngN_1" />
      <DO name="MeasLoopV" type="tp30_AngN_1" />
      <DO name="ClRej" type="tp30_CBTripped_1" />
      <DO name="CmdOn" type="tp30_SPCdns_4" />
      <DO name="CmdOff" type="tp30_SPCdns_4" />
      <DO name="Blk" type="tp30_BlkThm1_1" />
    </LNodeType>
    <LNodeType id="tp30_SCBR_1" lnClass="SCBR">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="ColOpn" type="tp30_SPS_1" />
      <DO name="OpCntAlm" type="tp30_SPS_1" />
      <DO name="OpCntWrn" type="tp30_SPS_1" />
      <DO name="OpCnt" type="tp30_INSns_1" />
      <DO name="OpCntRem" type="tp30_INSns_1" />
      <DO name="OpLimA" type="tp30_SPSns_2" />
      <DO name="OpLimAxA" type="tp30_SPSns_2" />
      <DO name="OpLimAxTm" type="tp30_SPSns_2" />
      <DO name="SwA" type="tp30_MV_3" />
      <DO name="SumSwASq" type="tp30_MVns_1" />
      <DO name="SumSwATm" type="tp30_MVns_1" />
      <DO name="SumSwASqTm" type="tp30_MVns_1" />
      <DO name="SwASqTm" type="tp30_MVns_1" />
      <DO name="OpTmCls" type="tp30_MV_3" />
      <DO name="OpTmOpn" type="tp30_MV_3" />
      <DO name="SumSwARs" type="tp30_BCRns_1" />
    </LNodeType>
    <LNodeType id="tp30_SIML_1" lnClass="SIML">
      <DO name="Mod" type="tp30_Mod_4" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_2" />
      <DO name="InsAlm" type="tp30_Alm10_1" />
      <DO name="GasInsAlm" type="tp30_Alm10_1" />
      <DO name="GasInsTr" type="tp30_Alm10_1" />
    </LNodeType>
    <LNodeType id="tp30_STMR_1" lnClass="STMR">
      <DO name="Mod" type="tp30_ModDns_4" />
      <DO name="Beh" type="tp30_BehDns_2" />
      <DO name="Health" type="tp30_HealthDns_2" />
      <DO name="NamPlt" type="tp30_NamPltDns_4" />
      <DO name="Tmr1" type="tp30_BCRns_1" />
      <DO name="Tmr2" type="tp30_BCRns_1" />
      <DO name="Tmr3" type="tp30_BCRns_1" />
      <DO name="Tmr4" type="tp30_BCRns_1" />
    </LNodeType>
    <LNodeType id="tp30_TCTR_1" lnClass="TCTR">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="FuFail" type="tp30_SPSod_1" />
    </LNodeType>
    <LNodeType id="tp30_TVTR_1" lnClass="TVTR">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="FuFail" type="tp30_SPSod_1" />
    </LNodeType>
    <LNodeType id="tp30_XCBR_6" lnClass="XCBR">
      <DO name="Mod" type="tp30_Mod_1" />
      <DO name="Beh" type="tp30_Beh_1" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="LocKey" type="tp30_Alm10_1" />
      <DO name="Loc" type="tp30_Alm10_1" />
      <DO name="OpCnt" type="tp30_FltNum_1" />
      <DO name="LocSta" type="tp30_LocSta_1" />
      <DO name="Pos" type="tp30_Pos_3" />
      <DO name="BlkOpn" type="tp30_BlkCls_1" />
      <DO name="BlkCls" type="tp30_BlkCls_1" />
      <DO name="SumSwARsA" type="tp30_SumSwARsA_1" />
      <DO name="SumSwARsB" type="tp30_SumSwARsA_1" />
      <DO name="SumSwARsC" type="tp30_SumSwARsA_1" />
      <DO name="CBOpCap" type="tp30_CBOpCap_1" />
      <DO name="MaxOpCap" type="tp30_FltNum_1" />
      <DO name="CBTripped" type="tp30_CBTripped_1" />
    </LNodeType>
    <LNodeType id="tp30_XCBR_7" lnClass="XCBR">
      <DO name="Mod" type="tp30_Mod_1" />
      <DO name="Beh" type="tp30_Beh_1" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="LocKey" type="tp30_Alm10_1" />
      <DO name="Loc" type="tp30_Alm10_1" />
      <DO name="OpCnt" type="tp30_FltNum_1" />
      <DO name="LocSta" type="tp30_LocSta_1" />
      <DO name="Pos" type="tp30_Pos_3" />
      <DO name="BlkOpn" type="tp30_BlkCls_1" />
      <DO name="BlkCls" type="tp30_BlkCls_1" />
      <DO name="CBOpCap" type="tp30_CBOpCap_1" />
      <DO name="MaxOpCap" type="tp30_FltNum_1" />
    </LNodeType>
    <LNodeType id="tp30_XSWI_1" lnClass="XSWI">
      <DO name="Mod" type="tp30_Mod_1" />
      <DO name="Beh" type="tp30_Beh_1" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="LocKey" type="tp30_Alm10_1" />
      <DO name="Loc" type="tp30_Alm10_1" />
      <DO name="OpCnt" type="tp30_FltNum_1" />
      <DO name="LocSta" type="tp30_LocSta_1" />
      <DO name="Pos" type="tp30_Pos_3" />
      <DO name="BlkOpn" type="tp30_BlkCls_1" />
      <DO name="BlkCls" type="tp30_BlkCls_1" />
      <DO name="SwTyp" type="tp30_SwTyp_1" />
      <DO name="SwOpCap" type="tp30_SwOpCap_1" />
      <DO name="MaxOpCap" type="tp30_FltNum_1" />
    </LNodeType>
    <LNodeType id="tp30_ZAXN_1" lnClass="ZAXN">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_2" />
      <DO name="NamPlt" type="tp30_NamPlt_2" />
      <DO name="EEHealth" type="tp30_EEHealth_1" />
    </LNodeType>
    <LNodeType id="tp30_ZMOT_1" lnClass="ZMOT">
      <DO name="Mod" type="tp30_Mod_2" />
      <DO name="Beh" type="tp30_Beh_2" />
      <DO name="Health" type="tp30_Health_1" />
      <DO name="NamPlt" type="tp30_NamPlt_1" />
      <DO name="OpTmh" type="tp30_FltNum_1" />
      <DO name="DExt" type="tp30_BlkCls_1" />
      <DO name="OverOpTmh" type="tp30_CBTripped_1" />
    </LNodeType>
    <DOType id="tp30_A_1" cdc="WYE">
      <SDO name="phsA" type="tp30_c1_1" count="0" />
      <SDO name="phsB" type="tp30_c1_1" count="0" />
      <SDO name="phsC" type="tp30_c1_1" count="0" />
      <SDO name="neut" type="tp30_c1_1" count="0" />
      <SDO name="res" type="tp30_c1_1" count="0" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_ACDns_1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_Alm10_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_Alm10wdn_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_AlmThm_1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_AlmThmDns_1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_AlmThmSps_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_Amp1_1" cdc="MV">
      <DA name="mag" bType="Struct" type="tp30_mag_1" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="rangeC" bType="Struct" type="tp30_rangeC_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_AngN_1" cdc="MV">
      <DA name="mag" bType="Struct" type="tp30_mag_1" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="rangeC" bType="Struct" type="tp30_rangeC_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_AutoRecSt_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="tp30_AutoRecStKind_1" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="tp30_BCRns_1" cdc="BCR">
      <DA name="actVal" bType="INT64" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_BCRns_2" cdc="BCR">
      <DA name="actVal" bType="INT64" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_Beh_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_Beh_2" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="tp30_BehDns_2" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_BlkCls_1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_BlkThm_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_BlkThm1_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_Blkwdn_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_c1_1" cdc="CMV">
      <DA name="cVal" bType="Struct" type="tp30_cVal_1" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="rangeC" bType="Struct" type="tp30_rangeC_1" dchg="true" fc="CF" />
    </DOType>
    <DOType id="tp30_c1_2" cdc="CMV">
      <DA name="cVal" bType="Struct" type="tp30_cVal_2" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="dbAng" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="rangeC" bType="Struct" type="tp30_rangeC_1" dchg="true" fc="CF" />
    </DOType>
    <DOType id="tp30_CBOpCap_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="CBOpCapKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_CBTripped_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_ChgSG_1" cdc="ENC">
      <DA name="Oper" bType="Struct" type="tp30_Oper_5" fc="CO" />
      <DA name="stVal" bType="Enum" type="tp30_SgKind_1" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_CMVDb_2" cdc="CMV">
      <DA name="cVal" bType="Struct" type="tp30_cVal_2" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="dbAng" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="rangeC" bType="Struct" type="tp30_rangeC_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_CntGGIORs_1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="tp30_Oper_1" fc="CO" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_DifAClc_2" cdc="WYE">
      <SDO name="neut" type="tp30_c1_1" count="0" />
    </DOType>
    <DOType id="tp30_DmdVArh_1" cdc="BCR">
      <DA name="actVal" bType="INT64" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_DPC10_1" cdc="DPC">
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_EEHealth_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="HealthKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="tp30_ENGns_1" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="comtrade" dchg="true" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_FltNum_1" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_GenCntRs1_1" cdc="BCR">
      <DA name="actVal" bType="INT64" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_Health_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="HealthKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_Health_2" cdc="ENS">
      <DA name="stVal" bType="Enum" type="HealthKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="tp30_HealthDns_2" cdc="ENS">
      <DA name="stVal" bType="Enum" type="HealthKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_Ind10_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="tp30_INGns_1" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" dchg="true" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_INS_4" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_INSns_1" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_ISCSO1_1" cdc="INC">
      <DA name="Oper" bType="Struct" type="tp30_OPER_6" fc="CO" />
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
    </DOType>
    <DOType id="tp30_LaTrRs_1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_LEDRs_1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="tp30_Oper_1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
    </DOType>
    <DOType id="tp30_LocSta_1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="tp30_Oper_1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_Mod_1" cdc="ENC">
      <DA name="stVal" bType="Enum" type="ModKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_Mod_2" cdc="ENC">
      <DA name="stVal" bType="Enum" type="ModKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
    </DOType>
    <DOType id="tp30_Mod_3" cdc="ENC">
      <DA name="Oper" bType="Struct" type="tp30_Oper_2" fc="CO" />
      <DA name="stVal" bType="Enum" type="ModKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
    </DOType>
    <DOType id="tp30_Mod_4" cdc="ENC">
      <DA name="Oper" bType="Struct" type="tp30_Oper_2" fc="CO" />
      <DA name="stVal" bType="Enum" type="ModKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
    </DOType>
    <DOType id="tp30_Mod_6" cdc="ENC">
      <DA name="Oper" bType="Struct" type="tp30_Oper_2" fc="CO" />
      <DA name="stVal" bType="Enum" type="ModKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
    </DOType>
    <DOType id="tp30_ModDns_2" cdc="ENC">
      <DA name="stVal" bType="Enum" type="ModKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_ModDns_4" cdc="ENC">
      <DA name="Oper" bType="Struct" type="tp30_Oper_2" fc="CO" />
      <DA name="stVal" bType="Enum" type="ModKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_MV_1" cdc="MV">
      <DA name="mag" bType="Struct" type="tp30_mag_1" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="rangeC" bType="Struct" type="tp30_rangeC_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_MV_3" cdc="MV">
      <DA name="mag" bType="Struct" type="tp30_mag_1" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="rangeC" bType="Struct" type="tp30_rangeC_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_MVns_1" cdc="MV">
      <DA name="mag" bType="Struct" type="tp30_mag_1" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="rangeC" bType="Struct" type="tp30_rangeC_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_MVwdn_1" cdc="MV">
      <DA name="mag" bType="Struct" type="tp30_mag_1" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="rangeC" bType="Struct" type="tp30_rangeC_1" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_NamPlt_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_NamPlt_2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_NamPlt_3" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_NamPltDns_4" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_ORG_1" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP" />
      <DA name="setSrcCB" bType="ObjRef" valKind="RO" dchg="true" fc="SP" />
    </DOType>
    <DOType id="tp30_PhyHealth_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="HealthKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="tp30_PhyNam_1" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_Pos_1" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA name="SBOw" bType="Struct" type="tp30_SBOw_1" fc="CO" />
      <DA name="Oper" bType="Struct" type="tp30_Oper_1" fc="CO" />
      <DA name="Cancel" bType="Struct" type="tp30_Cancel_1" fc="CO" />
      <DA name="origin" bType="Struct" type="tp30_origin_2" fc="ST" />
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_Pos_3" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA name="SBOw" bType="Struct" type="tp30_SBOw_1" fc="CO" />
      <DA name="Oper" bType="Struct" type="tp30_Oper_1" fc="CO" />
      <DA name="Cancel" bType="Struct" type="tp30_Cancel_1" fc="CO" />
      <DA name="origin" bType="Struct" type="tp30_origin_2" fc="ST" />
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="pulseConfig" bType="Struct" type="tp30_PulseConfig_1" dchg="true" fc="CF" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_PPV_1" cdc="DEL">
      <SDO name="phsAB" type="tp30_c1_1" count="0" />
      <SDO name="phsBC" type="tp30_c1_1" count="0" />
      <SDO name="phsCA" type="tp30_c1_1" count="0" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_RecHsr_1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_SeqA_1" cdc="SEQ">
      <SDO name="c1" type="tp30_c1_1" count="0" />
      <SDO name="c2" type="tp30_c1_1" count="0" />
      <SDO name="c3" type="tp30_c1_1" count="0" />
      <DA name="seqT" bType="Enum" type="tp30_SequenceKind_1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_SPCdns_4" cdc="SPC">
      <DA name="Oper" bType="Struct" type="tp30_Oper_1" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_SPCSO10_1" cdc="SPC">
      <DA name="Oper" bType="Struct" type="tp30_Oper_1" fc="CO" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="tp30_CtlModelKind_1" dchg="true" fc="CF" />
    </DOType>
    <DOType id="tp30_SPG_1" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" dchg="true" fc="SP" />
    </DOType>
    <DOType id="tp30_SPGns_1" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" dchg="true" fc="SP" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_SPS_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_SPSns_2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_SPSod_1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="tp30_Str_1" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="FaultDirectionKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_Str_2" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="FaultDirectionKind" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_StrDns_1" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="FaultDirectionKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_StrEf_1" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="FaultDirectionKind" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_SumSwARsA_1" cdc="BCR">
      <DA name="actVal" bType="INT64" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="tp30_units_1" dchg="true" fc="CF" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_SwOpCap_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchingCapabilityKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_SwTyp_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwTypKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_TmSrc_1" cdc="VSS">
      <DA name="stVal" bType="VisString255" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="tp30_TmSrcTypNs_1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ClockSourceKind" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="tp30_WYE_ANG_1" cdc="WYE">
      <SDO name="phsA" type="tp30_c1_2" count="0" />
      <SDO name="phsB" type="tp30_c1_2" count="0" />
      <SDO name="phsC" type="tp30_c1_2" count="0" />
      <SDO name="neut" type="tp30_c1_1" count="0" />
      <SDO name="res" type="tp30_c1_1" count="0" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DAType id="tp30_Cancel_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="tp30_origin_2" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="tp30_cVal_1">
      <BDA name="mag" bType="Struct" type="tp30_mag_1" />
    </DAType>
    <DAType id="tp30_cVal_2">
      <BDA name="mag" bType="Struct" type="tp30_mag_1" />
      <BDA name="ang" bType="Struct" type="tp30_mag_1" />
    </DAType>
    <DAType id="tp30_mag_1">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="tp30_Oper_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="tp30_origin_1" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="tp30_Oper_2">
      <BDA name="ctlVal" bType="Enum" type="ModKind" />
      <BDA name="origin" bType="Struct" type="tp30_origin_1" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="tp30_Oper_5">
      <BDA name="ctlVal" bType="Enum" type="tp30_SgKind_1" />
      <BDA name="origin" bType="Struct" type="tp30_origin_1" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="tp30_OPER_6">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="tp30_origin_1" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="tp30_origin_1">
      <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="tp30_origin_2">
      <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="tp30_PulseConfig_1">
      <BDA name="cmdQual" bType="Enum" valKind="RO" type="ControlOutputKind" />
      <BDA name="onDur" bType="INT32U" valKind="RO" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="tp30_rangeC_1">
      <BDA name="hhLim" bType="Struct" type="tp30_mag_1" />
      <BDA name="hLim" bType="Struct" type="tp30_mag_1" />
      <BDA name="lLim" bType="Struct" type="tp30_mag_1" />
      <BDA name="llLim" bType="Struct" type="tp30_mag_1" />
      <BDA name="min" bType="Struct" type="tp30_mag_1" />
      <BDA name="max" bType="Struct" type="tp30_mag_1" />
    </DAType>
    <DAType id="tp30_SBOw_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="tp30_origin_2" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="tp30_units_1">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind" />
      <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" />
    </DAType>
    <EnumType id="tp30_AutoRecStKind_1">
      <EnumVal ord="-1">Off</EnumVal>
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
    </EnumType>
    <EnumType id="StepControlKind">
      <EnumVal ord="0">stop</EnumVal>
      <EnumVal ord="1">rise</EnumVal>
      <EnumVal ord="2">lower</EnumVal>
      <EnumVal ord="3">reserved</EnumVal>
    </EnumType>
    <EnumType id="BehKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CBOpCapKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ModKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
    </EnumType>
    <EnumType id="SwitchingCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="SwTypKind">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="comtrade">
      <EnumVal ord="0">ASCII</EnumVal>
      <EnumVal ord="1">BINARY</EnumVal>
    </EnumType>
    <EnumType id="tp30_CtlModelKind_1">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="PhaseFaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="tp30_SequenceKind_1">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
    </EnumType>
    <EnumType id="tp30_SgKind_1">
      <EnumVal ord="1">SG1</EnumVal>
      <EnumVal ord="2">SG2</EnumVal>
      <EnumVal ord="3">SG3</EnumVal>
      <EnumVal ord="4">SG4</EnumVal>
    </EnumType>
    <EnumType id="tp30_FaultDeterm_1">
      <EnumVal ord="0">No fault</EnumVal>
      <EnumVal ord="1">DTOC: I&gt;H</EnumVal>
      <EnumVal ord="2">DIST: Starting</EnumVal>
      <EnumVal ord="3">BUOC: Starting</EnumVal>
      <EnumVal ord="4">DTOC/IDMT: Starting</EnumVal>
      <EnumVal ord="5">DFRST: Starting</EnumVal>
      <EnumVal ord="6">V&lt;&gt;: Starting</EnumVal>
      <EnumVal ord="7">THERM: Trip signal</EnumVal>
      <EnumVal ord="8">FT_RC: I&gt;</EnumVal>
      <EnumVal ord="9">FT_RC: Man. trigger</EnumVal>
      <EnumVal ord="10">Other</EnumVal>
    </EnumType>
    <EnumType id="ControlOutputKind">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ClockSourceKind">
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">SNTP</EnumVal>
      <EnumVal ord="3">PTP</EnumVal>
      <EnumVal ord="4">IRIG-B</EnumVal>
      <EnumVal ord="5">Substation internal</EnumVal>
    </EnumType>
    <EnumType id="ServiceNameKind">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
      <EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
      <EnumVal ord="56">GetMsvReference</EnumVal>
      <EnumVal ord="57">GetMSVElementNumber</EnumVal>
    </EnumType>
    <EnumType id="ServiceStatusKind">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="ControlServiceStatusKind">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
