<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
  <Header id="1" version="B" nameStructure="IEDName" toolID="SPAZC40X Configuration tool 2.1" />
  <Substation name="TEMPLATE" xmlns="http://www.iec.ch/61850/2003/SCL">
    <VoltageLevel name="3">
      <Voltage multiplier="k" unit="V">20</Voltage>
      <Bay name="BAY">
        <LNode iedName="J01" ldInst="LD1" lnClass="LLN0" />
        <LNode iedName="J01" ldInst="LD1" lnClass="PTTR" prefix="CAB" lnInst="47" />
        <LNode iedName="J01" ldInst="LD1" lnClass="PTOC" prefix="DEF" lnInst="40" />
        <LNode iedName="J01" ldInst="LD1" lnClass="RBRF" prefix="DEF" lnInst="40" />
        <LNode iedName="J01" ldInst="LD1" lnClass="PTOC" prefix="EF" lnInst="38" />
        <LNode iedName="J01" ldInst="LD1" lnClass="RBRF" prefix="EF" lnInst="38" />
        <LNode iedName="J01" ldInst="LD1" lnClass="PTOC" prefix="DIR" lnInst="35" />
        <LNode iedName="J01" ldInst="LD1" lnClass="RBRF" prefix="DIR" lnInst="35" />
        <LNode iedName="J01" ldInst="LD1" lnClass="PTOC" prefix="PH" lnInst="31" />
        <LNode iedName="J01" ldInst="LD1" lnClass="RBRF" prefix="PH" lnInst="31" />
        <LNode iedName="J01" ldInst="LD1" lnClass="RDRE" prefix="" lnInst="225" />
        <LNode iedName="J01" ldInst="LD1" lnClass="PTOC" prefix="DEF" lnInst="41" />
        <LNode iedName="J01" ldInst="LD1" lnClass="RBRF" prefix="DEF" lnInst="41" />
        <LNode iedName="J01" ldInst="LD1" lnClass="PTOC" prefix="PH" lnInst="32" />
        <LNode iedName="J01" ldInst="LD1" lnClass="RBRF" prefix="PH" lnInst="32" />
        <LNode iedName="J01" ldInst="LD1" lnClass="PIOC" prefix="PH" lnInst="33" />
        <LNode iedName="J01" ldInst="LD1" lnClass="RBRF" prefix="PH" lnInst="33" />
        <LNode iedName="J01" ldInst="LD1" lnClass="MMTR" prefix="W" lnInst="207" />
        <LNode iedName="J01" ldInst="LD1" lnClass="MMXU" prefix="P" lnInst="207" />
        <LNode iedName="J01" ldInst="LD1" lnClass="MMXU" prefix="I" lnInst="200" />
        <LNode iedName="J01" ldInst="LD1" lnClass="MMXU" prefix="U" lnInst="204" />
        <LNode iedName="J01" ldInst="LD1" lnClass="GGIO" prefix="TCS" lnInst="191" />
        <LNode iedName="J01" ldInst="LD1" lnClass="GGIO" prefix="SPRC" lnInst="190" />
        <ConductingEquipment name="Q01" desc="Circuit Breaker 1" type="CBR" sxy:x="192" sxy:y="144" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates">
          <LNode iedName="J01" ldInst="LD1" lnClass="RREC" lnInst="80" prefix="" />
          <LNode iedName="J01" ldInst="LD1" lnClass="CILO" lnInst="120" prefix="CB" />
          <LNode iedName="J01" ldInst="LD1" lnClass="CSWI" lnInst="120" prefix="CB" />
          <LNode iedName="J01" ldInst="LD1" lnClass="XCBR" lnInst="120" prefix="CB" />
          <Terminal connectivityNode="TEMPLATE/3/BAY/L1" substationName="TEMPLATE" voltageLevelName="3" bayName="BAY" cNodeName="L1" />
          <Terminal connectivityNode="TEMPLATE/3/BAY/L2" substationName="TEMPLATE" voltageLevelName="3" bayName="BAY" cNodeName="L2" />
        </ConductingEquipment>
        <ConductingEquipment name="Q91" desc="Switch Controller 1" type="DIS" sxy:x="192" sxy:y="72" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates">
          <LNode iedName="J01" ldInst="LD1" lnClass="CSWI" lnInst="127" prefix="ESW" />
          <LNode iedName="J01" ldInst="LD1" lnClass="XSWI" lnInst="127" prefix="ESW" />
          <Terminal connectivityNode="TEMPLATE/3/Busbar1/L1" substationName="TEMPLATE" voltageLevelName="3" bayName="Busbar1" cNodeName="L1" />
          <Terminal connectivityNode="TEMPLATE/3/BAY/L1" substationName="TEMPLATE" voltageLevelName="3" bayName="BAY" cNodeName="L1" />
        </ConductingEquipment>
        <ConductingEquipment name="Q92" desc="Switch Controller 2" type="DIS" sxy:x="192" sxy:y="216" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates">
          <LNode iedName="J01" ldInst="LD1" lnClass="CSWI" lnInst="128" prefix="ESW" />
          <LNode iedName="J01" ldInst="LD1" lnClass="XSWI" lnInst="128" prefix="ESW" />
          <Terminal connectivityNode="TEMPLATE/3/BAY/L2" substationName="TEMPLATE" voltageLevelName="3" bayName="BAY" cNodeName="L2" />
        </ConductingEquipment>
        <ConductingEquipment name="Q93" desc="Switch Controller 3" type="DIS" sxy:x="240" sxy:y="264" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates">
          <LNode iedName="J01" ldInst="LD1" lnClass="CSWI" lnInst="129" prefix="ESW" />
          <LNode iedName="J01" ldInst="LD1" lnClass="XSWI" lnInst="129" prefix="ESW" />
          <Terminal connectivityNode="TEMPLATE/3/BAY/grounded" substationName="TEMPLATE" voltageLevelName="3" bayName="BAY" cNodeName="grounded" />
        </ConductingEquipment>
        <ConductingEquipment name="IFL1" desc="in/out feeder" type="IFL" sxy:x="231" sxy:y="345" esld:dir="north" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates">
          <Terminal connectivityNode="TEMPLATE/3/BAY/L3" substationName="TEMPLATE" voltageLevelName="3" bayName="BAY" cNodeName="L3" />
        </ConductingEquipment>
        <ConnectivityNode name="L1" pathName="TEMPLATE/3/BAY/L1" />
        <ConnectivityNode name="L2" pathName="TEMPLATE/3/BAY/L2" />
        <ConnectivityNode name="grounded" pathName="TEMPLATE/3/BAY/grounded" sxy:x="327" sxy:y="366" esld:dir="north" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" />
      </Bay>
      <Bay name="Busbar1">
        <ConnectivityNode name="L1" pathName="TEMPLATE/3/Busbar1/L1" />
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="UPLINK" type="8-MMS">
      <ConnectedAP iedName="J01" apName="LD0">
        <Private type="IEC61850-8-1-TCP-Keepalive">true</Private>
        <Private type="TimeZoneCorrection">0</Private>
        <Address>
          <P type="IP">172.16.9.1</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">172.16.0.100</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP iedName="SNTPServer_Primary" apName="SNTPapPrim">
        <Address>
          <P type="IP">127.0.0.1</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP iedName="SNTPServer_Secondary" apName="SNTPapSec">
        <Address>
          <P type="IP">127.0.0.1</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
    <SubNetwork name="DOWNLINK" type="ABB-SPA">
      <ConnectedAP apName="LD1" iedName="J01">
        <Address>
          <P type="SA">1</P>
          <P type="SPA-PWD">1</P>
          <P type="SPA-TimeSyn">1</P>
          <P type="SPA-TimeSynParam">D</P>
          <P type="SPA-GlobalPollEvents">1</P>
          <P type="DR-Enabled">1</P>
          <P type="BaudRate">9600</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED type="SPAZC40x" manufacturer="ABB" configVersion="1" name="J01">
    <Private type="ABB_CommonSA_AEClasses" xmlns="http://www.iec.ch/61850/2003/SCL">
      <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
        <!--Blocking signal -->
        <commonSA:Object type="Event Class">
          <commonSA:Name>BlockingSignal</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="[010] Basic">
              <commonSA:Value>Discrete</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="SendConditionEventOnEveryUpdate" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="NumberOfStates" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0EventGenerationType" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0Description" category="[010] Basic">
              <commonSA:Value>Off</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0Severity" category="[010] Basic">
              <commonSA:Value>100</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0SubConditionName" category="[010] Basic">
              <commonSA:Value>Off</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0AckReq" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1EventGenerationType" category="[010] Basic">
              <commonSA:Value>1</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1Description" category="[010] Basic">
              <commonSA:Value>On</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1Severity" category="[010] Basic">
              <commonSA:Value>100</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1SubConditionName" category="[010] Basic">
              <commonSA:Value>On</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1AckReq" category="[010] Basic">
              <commonSA:Value>1</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="ConditionCategory" category="[010] Basic">
              <commonSA:Value>DiscreteCondition</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="InActiveDescription" category="[010] Basic">
              <commonSA:Value>Inactive</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="InActiveAckReq" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="SimpleEventCategory" category="[010] Basic">
              <commonSA:Value>DiscreteSimple</commonSA:Value>
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <!--Alarm state -->
        <commonSA:Object type="Event Class">
          <commonSA:Name>AlarmState</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="[010] Basic">
              <commonSA:Value>Discrete</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="SendConditionEventOnEveryUpdate" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="NumberOfStates" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0EventGenerationType" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0Description" category="[010] Basic">
              <commonSA:Value>Inactive</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0Severity" category="[010] Basic">
              <commonSA:Value>100</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0SubConditionName" category="[010] Basic">
              <commonSA:Value>Inactive</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0AckReq" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1EventGenerationType" category="[010] Basic">
              <commonSA:Value>1</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1Description" category="[010] Basic">
              <commonSA:Value>Active</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1Severity" category="[010] Basic">
              <commonSA:Value>100</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1SubConditionName" category="[010] Basic">
              <commonSA:Value>On</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1AckReq" category="[010] Basic">
              <commonSA:Value>1</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="ConditionCategory" category="[010] Basic">
              <commonSA:Value>DiscreteCondition</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="InActiveDescription" category="[010] Basic">
              <commonSA:Value>Inactive</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="InActiveAckReq" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="SimpleEventCategory" category="[010] Basic">
              <commonSA:Value>DiscreteSimple</commonSA:Value>
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="Event Category">
          <commonSA:Name>DiscreteSimple</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>SimpleEventProcess</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="VarType" category="Basic">
              <commonSA:Value>3</commonSA:Value>
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="Event Category">
          <commonSA:Name>DiscreteCondition</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>ConditionProcess</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="VarType" category="Basic">
              <commonSA:Value>3</commonSA:Value>
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
      </commonSA:SAObjects>
    </Private>
    <Private type="Scales_for_the_type_conversion" xmlns="http://www.iec.ch/61850/2003/SCL">
      <commonSA:Objects xmlns:commonSA="commonSA.abb.com">
        <commonSA:Object type="scale" xmlns:commonSA="commonSA.abb.com">
          <commonSA:Name>BOOL_inv_r</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>LookupTable</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In1" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out1" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In2" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out2" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="scale" xmlns:commonSA="commonSA.abb.com">
          <commonSA:Name>AutoRecSt</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>LookupTable</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In1" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out1" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In2" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out2" category="Basic">
              <commonSA:Value>2</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In3" category="Basic">
              <commonSA:Value>3</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out3" category="Basic">
              <commonSA:Value>2</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In4" category="Basic">
              <commonSA:Value>4</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out4" category="Basic">
              <commonSA:Value>2</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In5" category="Basic">
              <commonSA:Value>5</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out5" category="Basic">
              <commonSA:Value>2</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="scale" xmlns:commonSA="commonSA.abb.com">
          <commonSA:Name>Health_irf_r</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>StepwiseLinear</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In1" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out1" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In2" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out2" category="Basic">
              <commonSA:Value>3</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In3" category="Basic">
              <commonSA:Value>10000000</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out3" category="Basic">
              <commonSA:Value>3</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="scale" xmlns:commonSA="commonSA.abb.com">
          <commonSA:Name>Beh_irf_r</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>StepwiseLinear</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In1" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out1" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In2" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out2" category="Basic">
              <commonSA:Value>5</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In3" category="Basic">
              <commonSA:Value>10000000</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out3" category="Basic">
              <commonSA:Value>5</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="scale" xmlns:commonSA="commonSA.abb.com">
          <commonSA:Name>Loc_conv_r</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>LookupTable</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In1" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out1" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In2" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out2" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In3" category="Basic">
              <commonSA:Value>2</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out3" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
      </commonSA:Objects>
    </Private>
    <Services xmlns="http://www.iec.ch/61850/2003/SCL">
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ReadWrite />
      <ConfDataSet max="6" maxAttributes="250" />
      <ConfReportControl max="6" />
      <GetCBValues />
      <ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" optFields="Dyn" trgOps="Dyn" />
      <GSESettings datSet="Conf" appID="Conf" />
      <GOOSE max="20" />
    </Services>
    <AccessPoint name="LD0">
      <Server>
        <Authentication none="false" password="false" weak="false" strong="false" certificate="false" />
        <LDevice xmlns="http://www.iec.ch/61850/2003/SCL" inst="LD0" desc="IEC61850GW Logical Device 0">
          <LN0 lnType="LLN0_SPAZC40x" lnClass="LLN0" inst="">
            <DataSet name="MeasFlt" xmlns="http://www.iec.ch/61850/2003/SCL">
              <FCDA lnClass="MMTR" prefix="W" doName="SupWh" lnInst="207" ldInst="LD1" fc="ST" daName="actVal" />
              <FCDA lnClass="MMTR" prefix="W" doName="SupWh" lnInst="207" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="MMTR" prefix="W" doName="SupWh" lnInst="207" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="MMTR" prefix="W" doName="SupVArh" lnInst="207" ldInst="LD1" fc="ST" daName="actVal" />
              <FCDA lnClass="MMTR" prefix="W" doName="SupVArh" lnInst="207" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="MMTR" prefix="W" doName="SupVArh" lnInst="207" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="MMTR" prefix="W" doName="DmdWh" lnInst="207" ldInst="LD1" fc="ST" daName="actVal" />
              <FCDA lnClass="MMTR" prefix="W" doName="DmdWh" lnInst="207" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="MMTR" prefix="W" doName="DmdWh" lnInst="207" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="MMTR" prefix="W" doName="DmdVArh" lnInst="207" ldInst="LD1" fc="ST" daName="actVal" />
              <FCDA lnClass="MMTR" prefix="W" doName="DmdVArh" lnInst="207" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="MMTR" prefix="W" doName="DmdVArh" lnInst="207" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="MMXU" prefix="P" doName="TotW" lnInst="207" ldInst="LD1" fc="MX" daName="mag.f" />
              <FCDA lnClass="MMXU" prefix="P" doName="TotW" lnInst="207" ldInst="LD1" fc="MX" daName="q" />
              <FCDA lnClass="MMXU" prefix="P" doName="TotW" lnInst="207" ldInst="LD1" fc="MX" daName="t" />
              <FCDA lnClass="MMXU" prefix="P" doName="TotVAr" lnInst="207" ldInst="LD1" fc="MX" daName="mag.f" />
              <FCDA lnClass="MMXU" prefix="P" doName="TotVAr" lnInst="207" ldInst="LD1" fc="MX" daName="q" />
              <FCDA lnClass="MMXU" prefix="P" doName="TotVAr" lnInst="207" ldInst="LD1" fc="MX" daName="t" />
              <FCDA lnClass="MMXU" prefix="P" doName="TotPF" lnInst="207" ldInst="LD1" fc="MX" daName="mag.f" />
              <FCDA lnClass="MMXU" prefix="P" doName="TotPF" lnInst="207" ldInst="LD1" fc="MX" daName="q" />
              <FCDA lnClass="MMXU" prefix="P" doName="TotPF" lnInst="207" ldInst="LD1" fc="MX" daName="t" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="phsA.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="phsA.q" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="phsA.t" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="phsB.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="phsB.q" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="phsB.t" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="phsC.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="phsC.q" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="phsC.t" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="neut.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="neut.q" />
              <FCDA lnClass="MMXU" prefix="I" doName="A" lnInst="200" ldInst="LD1" fc="MX" daName="neut.t" />
              <FCDA lnClass="MMXU" prefix="U" doName="PPV" lnInst="204" ldInst="LD1" fc="MX" daName="phsAB.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="U" doName="PPV" lnInst="204" ldInst="LD1" fc="MX" daName="phsAB.q" />
              <FCDA lnClass="MMXU" prefix="U" doName="PPV" lnInst="204" ldInst="LD1" fc="MX" daName="phsAB.t" />
              <FCDA lnClass="MMXU" prefix="U" doName="PPV" lnInst="204" ldInst="LD1" fc="MX" daName="phsBC.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="U" doName="PPV" lnInst="204" ldInst="LD1" fc="MX" daName="phsBC.q" />
              <FCDA lnClass="MMXU" prefix="U" doName="PPV" lnInst="204" ldInst="LD1" fc="MX" daName="phsBC.t" />
              <FCDA lnClass="MMXU" prefix="U" doName="PPV" lnInst="204" ldInst="LD1" fc="MX" daName="phsCA.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="U" doName="PPV" lnInst="204" ldInst="LD1" fc="MX" daName="phsCA.q" />
              <FCDA lnClass="MMXU" prefix="U" doName="PPV" lnInst="204" ldInst="LD1" fc="MX" daName="phsCA.t" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="phsA.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="phsA.q" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="phsA.t" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="phsB.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="phsB.q" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="phsB.t" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="phsC.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="phsC.q" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="phsC.t" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="neut.cVal.mag.f" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="neut.q" />
              <FCDA lnClass="MMXU" prefix="U" doName="PhV" lnInst="204" ldInst="LD1" fc="MX" daName="neut.t" />
            </DataSet>
            <DataSet name="StatUrg" xmlns="http://www.iec.ch/61850/2003/SCL">
              <FCDA lnClass="CILO" prefix="CB" doName="EnaOpn" lnInst="120" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="CILO" prefix="CB" doName="EnaOpn" lnInst="120" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="CILO" prefix="CB" doName="EnaOpn" lnInst="120" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="CILO" prefix="CB" doName="EnaCls" lnInst="120" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="CILO" prefix="CB" doName="EnaCls" lnInst="120" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="CILO" prefix="CB" doName="EnaCls" lnInst="120" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="CSWI" prefix="CB" doName="Pos" lnInst="120" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="CSWI" prefix="CB" doName="Pos" lnInst="120" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="CSWI" prefix="CB" doName="Pos" lnInst="120" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="CSWI" prefix="CB" doName="Pos" lnInst="120" ldInst="LD1" fc="ST" daName="stSeld" />
              <FCDA lnClass="XCBR" prefix="CB" doName="BlkOpn" lnInst="120" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="XCBR" prefix="CB" doName="BlkOpn" lnInst="120" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="XCBR" prefix="CB" doName="BlkOpn" lnInst="120" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="XCBR" prefix="CB" doName="BlkCls" lnInst="120" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="XCBR" prefix="CB" doName="BlkCls" lnInst="120" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="XCBR" prefix="CB" doName="BlkCls" lnInst="120" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="CSWI" prefix="ESW" doName="Pos" lnInst="127" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="CSWI" prefix="ESW" doName="Pos" lnInst="127" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="CSWI" prefix="ESW" doName="Pos" lnInst="127" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkOpn" lnInst="127" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkOpn" lnInst="127" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkOpn" lnInst="127" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkCls" lnInst="127" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkCls" lnInst="127" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkCls" lnInst="127" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="CSWI" prefix="ESW" doName="Pos" lnInst="128" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="CSWI" prefix="ESW" doName="Pos" lnInst="128" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="CSWI" prefix="ESW" doName="Pos" lnInst="128" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkOpn" lnInst="128" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkOpn" lnInst="128" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkOpn" lnInst="128" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkCls" lnInst="128" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkCls" lnInst="128" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkCls" lnInst="128" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="CSWI" prefix="ESW" doName="Pos" lnInst="129" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="CSWI" prefix="ESW" doName="Pos" lnInst="129" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="CSWI" prefix="ESW" doName="Pos" lnInst="129" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkOpn" lnInst="129" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkOpn" lnInst="129" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkOpn" lnInst="129" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkCls" lnInst="129" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkCls" lnInst="129" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="XSWI" prefix="ESW" doName="BlkCls" lnInst="129" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="LPHD" prefix="" doName="InOv" lnInst="1" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="LPHD" prefix="" doName="InOv" lnInst="1" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="LPHD" prefix="" doName="InOv" lnInst="1" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="LLN0" prefix="" doName="Mod" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="LLN0" prefix="" doName="Mod" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="LLN0" prefix="" doName="Mod" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="LLN0" prefix="" doName="Beh" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="LLN0" prefix="" doName="Beh" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="LLN0" prefix="" doName="Beh" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="LLN0" prefix="" doName="Health" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="LLN0" prefix="" doName="Health" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="LLN0" prefix="" doName="Health" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="LLN0" prefix="" doName="Loc" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="LLN0" prefix="" doName="Loc" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="LLN0" prefix="" doName="Loc" ldInst="LD1" fc="ST" daName="t" />
            </DataSet>
            <DataSet name="StatNrml" xmlns="http://www.iec.ch/61850/2003/SCL">
              <FCDA lnClass="PTTR" prefix="CAB" doName="Op" lnInst="47" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTTR" prefix="CAB" doName="Op" lnInst="47" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTTR" prefix="CAB" doName="Op" lnInst="47" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTTR" prefix="CAB" doName="AlmThm" lnInst="47" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTTR" prefix="CAB" doName="AlmThm" lnInst="47" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTTR" prefix="CAB" doName="AlmThm" lnInst="47" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Str" lnInst="40" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Str" lnInst="40" ldInst="LD1" fc="ST" daName="dirGeneral" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Str" lnInst="40" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Str" lnInst="40" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Op" lnInst="40" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Op" lnInst="40" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Op" lnInst="40" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="RBRF" prefix="DEF" doName="OpEx" lnInst="40" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="RBRF" prefix="DEF" doName="OpEx" lnInst="40" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="RBRF" prefix="DEF" doName="OpEx" lnInst="40" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="RREC" prefix="" doName="Auto" lnInst="80" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="RREC" prefix="" doName="Auto" lnInst="80" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="RREC" prefix="" doName="Auto" lnInst="80" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="RREC" prefix="" doName="Op" lnInst="80" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="RREC" prefix="" doName="Op" lnInst="80" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="RREC" prefix="" doName="Op" lnInst="80" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="EF" doName="Str" lnInst="38" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="EF" doName="Str" lnInst="38" ldInst="LD1" fc="ST" daName="dirGeneral" />
              <FCDA lnClass="PTOC" prefix="EF" doName="Str" lnInst="38" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="EF" doName="Str" lnInst="38" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="EF" doName="Op" lnInst="38" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="EF" doName="Op" lnInst="38" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="EF" doName="Op" lnInst="38" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="RBRF" prefix="EF" doName="OpEx" lnInst="38" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="RBRF" prefix="EF" doName="OpEx" lnInst="38" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="RBRF" prefix="EF" doName="OpEx" lnInst="38" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="DIR" doName="Str" lnInst="35" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="DIR" doName="Str" lnInst="35" ldInst="LD1" fc="ST" daName="dirGeneral" />
              <FCDA lnClass="PTOC" prefix="DIR" doName="Str" lnInst="35" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="DIR" doName="Str" lnInst="35" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="DIR" doName="Op" lnInst="35" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="DIR" doName="Op" lnInst="35" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="DIR" doName="Op" lnInst="35" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="RBRF" prefix="DIR" doName="OpEx" lnInst="35" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="RBRF" prefix="DIR" doName="OpEx" lnInst="35" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="RBRF" prefix="DIR" doName="OpEx" lnInst="35" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Str" lnInst="31" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Str" lnInst="31" ldInst="LD1" fc="ST" daName="dirGeneral" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Str" lnInst="31" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Str" lnInst="31" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Op" lnInst="31" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Op" lnInst="31" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Op" lnInst="31" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="RBRF" prefix="PH" doName="OpEx" lnInst="31" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="RBRF" prefix="PH" doName="OpEx" lnInst="31" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="RBRF" prefix="PH" doName="OpEx" lnInst="31" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="RDRE" prefix="" doName="RcdMade" lnInst="225" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="RDRE" prefix="" doName="RcdMade" lnInst="225" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="RDRE" prefix="" doName="RcdMade" lnInst="225" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Str" lnInst="41" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Str" lnInst="41" ldInst="LD1" fc="ST" daName="dirGeneral" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Str" lnInst="41" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Str" lnInst="41" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Op" lnInst="41" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Op" lnInst="41" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="DEF" doName="Op" lnInst="41" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="RBRF" prefix="DEF" doName="OpEx" lnInst="41" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="RBRF" prefix="DEF" doName="OpEx" lnInst="41" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="RBRF" prefix="DEF" doName="OpEx" lnInst="41" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Str" lnInst="32" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Str" lnInst="32" ldInst="LD1" fc="ST" daName="dirGeneral" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Str" lnInst="32" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Str" lnInst="32" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Op" lnInst="32" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Op" lnInst="32" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PTOC" prefix="PH" doName="Op" lnInst="32" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="RBRF" prefix="PH" doName="OpEx" lnInst="32" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="RBRF" prefix="PH" doName="OpEx" lnInst="32" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="RBRF" prefix="PH" doName="OpEx" lnInst="32" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PIOC" prefix="PH" doName="Str" lnInst="33" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PIOC" prefix="PH" doName="Str" lnInst="33" ldInst="LD1" fc="ST" daName="dirGeneral" />
              <FCDA lnClass="PIOC" prefix="PH" doName="Str" lnInst="33" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PIOC" prefix="PH" doName="Str" lnInst="33" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="PIOC" prefix="PH" doName="Op" lnInst="33" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="PIOC" prefix="PH" doName="Op" lnInst="33" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="PIOC" prefix="PH" doName="Op" lnInst="33" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="RBRF" prefix="PH" doName="OpEx" lnInst="33" ldInst="LD1" fc="ST" daName="general" />
              <FCDA lnClass="RBRF" prefix="PH" doName="OpEx" lnInst="33" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="RBRF" prefix="PH" doName="OpEx" lnInst="33" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="GGIO" prefix="TCS" doName="Alm" lnInst="191" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="GGIO" prefix="TCS" doName="Alm" lnInst="191" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="GGIO" prefix="TCS" doName="Alm" lnInst="191" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="GGIO" prefix="SPRC" doName="Alm" lnInst="190" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="GGIO" prefix="SPRC" doName="Alm" lnInst="190" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="GGIO" prefix="SPRC" doName="Alm" lnInst="190" ldInst="LD1" fc="ST" daName="t" />
              <FCDA lnClass="GGIO" prefix="SPRC" doName="Alm1" lnInst="190" ldInst="LD1" fc="ST" daName="stVal" />
              <FCDA lnClass="GGIO" prefix="SPRC" doName="Alm1" lnInst="190" ldInst="LD1" fc="ST" daName="q" />
              <FCDA lnClass="GGIO" prefix="SPRC" doName="Alm1" lnInst="190" ldInst="LD1" fc="ST" daName="t" />
            </DataSet>
            <ReportControl xmlns="http://www.iec.ch/61850/2003/SCL" name="rcbMeasFlt" buffered="true" rptID="J01LD0/LLN0$BR$rcbMeasFlt" datSet="MeasFlt" confRev="0" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client2" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client3" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client4" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client5" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl xmlns="http://www.iec.ch/61850/2003/SCL" name="rcbStatUrg" buffered="true" rptID="J01LD0/LLN0$BR$rcbStatUrg" datSet="StatUrg" confRev="0" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client2" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client3" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client4" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client5" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl xmlns="http://www.iec.ch/61850/2003/SCL" name="rcbStatNrml" buffered="true" rptID="J01LD0/LLN0$BR$rcbStatNrml" datSet="StatNrml" confRev="0" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client2" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client3" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client4" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client5" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,NA,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>SPAZC40x</Val>
              </DAI>
              <DAI name="ldNs" valKind="Set">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI name="lnNs" valKind="Set">
                <Val>IEC61850 conformance statement for SPA-ZC 40x</Val>
              </DAI>
              <DAI name="configRev" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,V,0" />
              <DAI name="d" valKind="Set">
                <Val>Health</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" valKind="Set" sAddr="INC,0,V,0,0,I,0" />
              <DAI name="d" valKind="Set">
                <Val>Mode</Val>
              </DAI>
              <DAI name="cdcNs" valKind="Set">
                <Val>SPAZC40X</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,V,0" />
              <DAI name="d" valKind="Set">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="DayLight" desc="Summer time shift in minutes">
              <DAI name="stVal" valKind="Set" sAddr="INC,0,V,0,0,I,0" />
              <DAI name="d" valKind="Set">
                <Val>Summer time shift in minutes</Val>
              </DAI>
              <DAI name="cdcNs" valKind="Set">
                <Val>IEC61850 conformance statement for SPA-ZC 40x</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1_SPAZC40x" prefix="" lnClass="LPHD" inst="1">
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" valKind="Set" sAddr="DPL,False,ABB,False,0,False,0,False,0,False,0" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,V,0" />
              <DAI name="d" valKind="Set">
                <Val>PhyHealth</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy" desc="Indicates if this LN is a proxy">
              <DAI name="stVal" valKind="Set" sAddr="SPS,0,I,0,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="InOv" desc="Indicates if SPAZC 40xinternal event overflow">
              <DAI name="stVal" valKind="Set" sAddr="SPS,0,I,0,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Internal event overflow</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO1_COMDIAG" prefix="CD" lnClass="GGIO" inst="1">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" valKind="Set" sAddr="INC,1,V,15,0,V,0,Beh_irf_r" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_COMDIAG_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" valKind="Set" sAddr="INS,1,V,15,Beh_irf_r" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_COMDIAG_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" valKind="Set" sAddr="INS,1,V,15,Health_irf_r" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_COMDIAG_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_COMDIAG_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn1" desc="spaRplData">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>SPA Reply Data</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn2" desc="spaRplNack">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>SPA Reply NACK</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn3" desc="spaRplAck">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>SPA Reply ACK</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn4" desc="spaRplTmo">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>SPA Reply Timeout</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn5" desc="daChanges">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Data Changes</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn6" desc="tcpCon">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>TCP Connection Requests</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn7" desc="tcpDisc">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>TCP Disconnection Requests</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn8" desc="tcpRecMsg">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Received TCP Messages</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn9" desc="tcpSentMsg">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Sent TCP messages</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn10" desc="tcpFailSentMsg">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Failed Sent TCP Messages</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn11" desc="mmsSuccConn">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Succesfull MMS Connections</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn12" desc="mmsFailConn">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Failed MMS Connections</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn13" desc="mmsConcl">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Conclusions</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn14" desc="mmsLocAbort">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Local MMS Aborts</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn15" desc="mmsRemAbort">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Remote MMS Aborts</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn16" desc="mmsRecSent">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Received Sent</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn17" desc="mmsRecReject">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Received Reject</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn18" desc="mmsRecInd">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Received Indications</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn19" desc="mmsSentResp">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Sent Responses</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn20" desc="mmsSentErrResp">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Sent Error Responses</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn21" desc="mmsSuccVarRd">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Succesfully MMS Variable Reads</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn22" desc="mmsErrVarRd">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Errorneous MMS Variable Reads</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn23" desc="mmsSuccVarWr">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Succesfully MMS Variable Writes</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn24" desc="mmsErrVarWr">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Errorneous MMS Variable Writes</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn25" desc="mmsInfReport">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Sent MMS Information Reports</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="LD1" xmlns="http://www.iec.ch/61850/2003/SCL" desc="REF 541,543,545">
          <Private type="ABB_CommonSA_FunctionListDescriptions" xmlns="http://www.iec.ch/61850/2003/SCL">
            <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
              <commonSA:Object type="ApplicationFunctions">
                <commonSA:Application>
                  <commonSA:Components>
                    <commonSA:Component id="1">
                      <commonSA:FBRef fbRevision="E">TOL3CAB</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="2">
                      <commonSA:FBRef fbRevision="E">DEF2LOW</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="3">
                      <commonSA:FBRef fbRevision="D">AR5FUNC</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="4">
                      <commonSA:FBRef fbRevision="E">NEF1LOW</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="5">
                      <commonSA:FBRef fbRevision="F">DOC6LOW</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="6">
                      <commonSA:FBRef fbRevision="D">NOC3LOW</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="7">
                      <commonSA:FBRef fbRevision="K">MEDREC16</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="8">
                      <commonSA:FBRef fbRevision="E">DEF2HIGH</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="9">
                      <commonSA:FBRef fbRevision="C">NOC3HIGH</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="10">
                      <commonSA:FBRef fbRevision="C">NOC3INST</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="11">
                      <commonSA:FBRef fbRevision="C">COCB1</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="12">
                      <commonSA:FBRef fbRevision="C">COIND1</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="13">
                      <commonSA:FBRef fbRevision="C">COIND2</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="14">
                      <commonSA:FBRef fbRevision="C">COIND3</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="15">
                      <commonSA:FBRef fbRevision="G">MEPE7</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="16">
                      <commonSA:FBRef fbRevision="D">MECU3A</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="17">
                      <commonSA:FBRef fbRevision="E">MEVO3A</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="18">
                      <commonSA:FBRef fbRevision="B">CMTCS1</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="19">
                      <commonSA:FBRef fbRevision="B">CMSPRC1</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="20">
                      <commonSA:FBRef fbRevision="B">COSW2</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="21">
                      <commonSA:FBRef fbRevision="D">MECU1A</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="22">
                      <commonSA:FBRef fbRevision="F">MEVO1A</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="23">
                      <commonSA:FBRef fbRevision="A">MMIDATA1</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="24">
                      <commonSA:FBRef fbRevision="A">MMIDATA2</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="25">
                      <commonSA:FBRef fbRevision="A">MMIDATA3</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="26">
                      <commonSA:FBRef fbRevision="A">MMIDATA4</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="27">
                      <commonSA:FBRef fbRevision="C">MMIALAR1</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="28">
                      <commonSA:FBRef fbRevision="C">MMIALAR2</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="29">
                      <commonSA:FBRef fbRevision="C">MMIALAR3</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="30">
                      <commonSA:FBRef fbRevision="C">MMIALAR4</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="31">
                      <commonSA:FBRef fbRevision="C">MMIALAR5</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="32">
                      <commonSA:FBRef fbRevision="C">MMIALAR6</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="33">
                      <commonSA:FBRef fbRevision="C">MMIALAR7</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="34">
                      <commonSA:FBRef fbRevision="C">MMIALAR8</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="35">
                      <commonSA:FBRef fbRevision="A">StatusREF541</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="36">
                      <commonSA:FBRef fbRevision="B">CommunicationREF541</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="37">
                      <commonSA:FBRef fbRevision="A">InformationREF541</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="38">
                      <commonSA:FBRef fbRevision="B">ConfigurationREF541</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="39">
                      <commonSA:FBRef fbRevision="A">INDRESET</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="40">
                      <commonSA:FBRef fbRevision="E">CCODED1</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="41">
                      <commonSA:FBRef fbRevision="E">CCODED2</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="42">
                      <commonSA:FBRef fbRevision="D">CCODED3</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="43">
                      <commonSA:FBRef fbRevision="D">CCODED4</commonSA:FBRef>
                    </commonSA:Component>
                  </commonSA:Components>
                </commonSA:Application>
              </commonSA:Object>
            </commonSA:SAObjects>
          </Private>
          <Private type="ABB_CommonSA_FBDescription" xmlns="http://www.iec.ch/61850/2003/SCL">
            <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>COSW2</commonSA:Name>
                <commonSA:Node name="Control" id="COSW2_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>COSW2</commonSA:Name>
                <commonSA:Node name="SW2" id="COSW2_FBDESC_2" descId="COSW2_FBDESC_3" fbRevision="B" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>TOL3CAB</commonSA:Name>
                <commonSA:Node name="Protection" id="TOL3CAB_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>TOL3CAB</commonSA:Name>
                <commonSA:Node name="3Ith&gt;" id="TOL3CAB_FBDESC_2" descId="TOL3CAB_FBDESC_3" fbRevision="E" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>DEF2LOW</commonSA:Name>
                <commonSA:Node name="Protection" id="DEF2LOW_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>DEF2LOW</commonSA:Name>
                <commonSA:Node name="Io&gt;--&gt;" id="DEF2LOW_FBDESC_2" descId="DEF2LOW_FBDESC_3" fbRevision="E" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>AR5FUNC</commonSA:Name>
                <commonSA:Node name="Protection" id="AR5FUNC_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>AR5FUNC</commonSA:Name>
                <commonSA:Node name="O--&gt;I" id="AR5FUNC_FBDESC_2" descId="AR5FUNC_FBDESC_3" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>NEF1LOW</commonSA:Name>
                <commonSA:Node name="Protection" id="NEF1LOW_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>NEF1LOW</commonSA:Name>
                <commonSA:Node name="Io&gt;" id="NEF1LOW_FBDESC_2" descId="NEF1LOW_FBDESC_3" fbRevision="E" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>DOC6LOW</commonSA:Name>
                <commonSA:Node name="Protection" id="DOC6LOW_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>DOC6LOW</commonSA:Name>
                <commonSA:Node name="3I&gt;--&gt;" id="DOC6LOW_FBDESC_2" descId="DOC6LOW_FBDESC_3" fbRevision="F" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>NOC3LOW</commonSA:Name>
                <commonSA:Node name="Protection" id="NOC3LOW_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>NOC3LOW</commonSA:Name>
                <commonSA:Node name="3I&gt;" id="NOC3LOW_FBDESC_2" descId="NOC3LOW_FBDESC_3" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MEDREC16</commonSA:Name>
                <commonSA:Node name="Measurement" id="MEDREC16_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MEDREC16</commonSA:Name>
                <commonSA:Node name="DREC" id="MEDREC16_FBDESC_2" descId="MEDREC16_FBDESC_3" fbRevision="K" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>DEF2HIGH</commonSA:Name>
                <commonSA:Node name="Protection" id="DEF2HIGH_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>DEF2HIGH</commonSA:Name>
                <commonSA:Node name="Io&gt;&gt;--&gt;" id="DEF2HIGH_FBDESC_2" descId="DEF2HIGH_FBDESC_3" fbRevision="E" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>NOC3HIGH</commonSA:Name>
                <commonSA:Node name="Protection" id="NOC3HIGH_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>NOC3HIGH</commonSA:Name>
                <commonSA:Node name="3I&gt;&gt;" id="NOC3HIGH_FBDESC_2" descId="NOC3HIGH_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>NOC3INST</commonSA:Name>
                <commonSA:Node name="Protection" id="NOC3INST_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>NOC3INST</commonSA:Name>
                <commonSA:Node name="3I&gt;&gt;&gt;" id="NOC3INST_FBDESC_2" descId="NOC3INST_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>COCB1</commonSA:Name>
                <commonSA:Node name="Control" id="COCB1_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>COCB1</commonSA:Name>
                <commonSA:Node name="I&lt;-&gt;O CB1" id="COCB1_FBDESC_2" descId="COCB1_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>COIND1</commonSA:Name>
                <commonSA:Node name="Control" id="COIND1_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>COIND1</commonSA:Name>
                <commonSA:Node name="I&lt;-&gt;O IND1" id="COIND1_FBDESC_2" descId="COIND1_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>COIND2</commonSA:Name>
                <commonSA:Node name="Control" id="COIND2_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>COIND2</commonSA:Name>
                <commonSA:Node name="I&lt;-&gt;O IND2" id="COIND2_FBDESC_2" descId="COIND2_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>COIND3</commonSA:Name>
                <commonSA:Node name="Control" id="COIND3_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>COIND3</commonSA:Name>
                <commonSA:Node name="I&lt;-&gt;O IND3" id="COIND3_FBDESC_2" descId="COIND3_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MEPE7</commonSA:Name>
                <commonSA:Node name="Measurement" id="MEPE7_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MEPE7</commonSA:Name>
                <commonSA:Node name="P, Q, E" id="MEPE7_FBDESC_2" descId="MEPE7_FBDESC_3" fbRevision="G" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MECU1A</commonSA:Name>
                <commonSA:Node name="Measurement" id="MECU1A_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MECU1A</commonSA:Name>
                <commonSA:Node name="Io" id="MECU1A_FBDESC_2" descId="MECU1A_FBDESC_3" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MECU3A</commonSA:Name>
                <commonSA:Node name="Measurement" id="MECU3A_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MECU3A</commonSA:Name>
                <commonSA:Node name="3I" id="MECU3A_FBDESC_2" descId="MECU3A_FBDESC_3" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MEVO1A</commonSA:Name>
                <commonSA:Node name="Measurement" id="MEVO1A_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MEVO1A</commonSA:Name>
                <commonSA:Node name="Uo" id="MEVO1A_FBDESC_2" descId="MEVO1A_FBDESC_3" fbRevision="F" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MEVO3A</commonSA:Name>
                <commonSA:Node name="Measurement" id="MEVO3A_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MEVO3A</commonSA:Name>
                <commonSA:Node name="3U" id="MEVO3A_FBDESC_2" descId="MEVO3A_FBDESC_3" fbRevision="E" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIDATA1</commonSA:Name>
                <commonSA:Node name="Control" id="MMIDATA1_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIDATA1</commonSA:Name>
                <commonSA:Node name="MMIDATA1" id="MMIDATA1_FBDESC_2" descId="MMIDATA1_FBDESC_3" fbRevision="A" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIDATA2</commonSA:Name>
                <commonSA:Node name="Control" id="MMIDATA2_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIDATA2</commonSA:Name>
                <commonSA:Node name="MMIDATA2" id="MMIDATA2_FBDESC_2" descId="MMIDATA2_FBDESC_3" fbRevision="A" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIDATA3</commonSA:Name>
                <commonSA:Node name="Control" id="MMIDATA3_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIDATA3</commonSA:Name>
                <commonSA:Node name="MMIDATA3" id="MMIDATA3_FBDESC_2" descId="MMIDATA3_FBDESC_3" fbRevision="A" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIDATA4</commonSA:Name>
                <commonSA:Node name="Control" id="MMIDATA4_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIDATA4</commonSA:Name>
                <commonSA:Node name="MMIDATA4" id="MMIDATA4_FBDESC_2" descId="MMIDATA4_FBDESC_3" fbRevision="A" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIALAR1</commonSA:Name>
                <commonSA:Node name="Control" id="MMIALAR1_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIALAR1</commonSA:Name>
                <commonSA:Node name="ALARM1" id="MMIALAR1_FBDESC_2" descId="MMIALAR1_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIALAR2</commonSA:Name>
                <commonSA:Node name="Control" id="MMIALAR2_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIALAR2</commonSA:Name>
                <commonSA:Node name="ALARM2" id="MMIALAR2_FBDESC_2" descId="MMIALAR2_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIALAR3</commonSA:Name>
                <commonSA:Node name="Control" id="MMIALAR3_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIALAR3</commonSA:Name>
                <commonSA:Node name="ALARM3" id="MMIALAR3_FBDESC_2" descId="MMIALAR3_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIALAR4</commonSA:Name>
                <commonSA:Node name="Control" id="MMIALAR4_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIALAR4</commonSA:Name>
                <commonSA:Node name="ALARM4" id="MMIALAR4_FBDESC_2" descId="MMIALAR4_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIALAR5</commonSA:Name>
                <commonSA:Node name="Control" id="MMIALAR5_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIALAR5</commonSA:Name>
                <commonSA:Node name="ALARM5" id="MMIALAR5_FBDESC_2" descId="MMIALAR5_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIALAR6</commonSA:Name>
                <commonSA:Node name="Control" id="MMIALAR6_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIALAR6</commonSA:Name>
                <commonSA:Node name="ALARM6" id="MMIALAR6_FBDESC_2" descId="MMIALAR6_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIALAR7</commonSA:Name>
                <commonSA:Node name="Control" id="MMIALAR7_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIALAR7</commonSA:Name>
                <commonSA:Node name="ALARM7" id="MMIALAR7_FBDESC_2" descId="MMIALAR7_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>CMTCS1</commonSA:Name>
                <commonSA:Node name="Condition Monitoring" id="CMTCS1_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>CMTCS1</commonSA:Name>
                <commonSA:Node name="TCS1" id="CMTCS1_FBDESC_2" descId="CMTCS1_FBDESC_3" fbRevision="B" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>CMSPRC1</commonSA:Name>
                <commonSA:Node name="Condition Monitoring" id="CMSPRC1_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>CMSPRC1</commonSA:Name>
                <commonSA:Node name="SPRC1" id="CMSPRC1_FBDESC_2" descId="CMSPRC1_FBDESC_3" fbRevision="B" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>MMIALAR8</commonSA:Name>
                <commonSA:Node name="Control" id="MMIALAR8_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>MMIALAR8</commonSA:Name>
                <commonSA:Node name="ALARM8" id="MMIALAR8_FBDESC_2" descId="MMIALAR8_FBDESC_3" fbRevision="C" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>StatusREF541</commonSA:Name>
                <commonSA:Node name="System" id="STATUS_REF541_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>StatusREF541</commonSA:Name>
                <commonSA:Node name="Status" id="STATUS_REF541_FBDESC_2" fbRevision="A" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>CommunicationREF541</commonSA:Name>
                <commonSA:Node name="System" id="COMMUNICATION_REF541_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>CommunicationREF541</commonSA:Name>
                <commonSA:Node name="Communication" id="COMMUNICATION_REF541_FBDESC_2" fbRevision="B" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>InformationREF541</commonSA:Name>
                <commonSA:Node name="System" id="INFORMATION_REF541_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>InformationREF541</commonSA:Name>
                <commonSA:Node name="Information" id="INFORMATION_REF541_FBDESC_2" fbRevision="A" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>ConfigurationREF541</commonSA:Name>
                <commonSA:Node name="System" id="CONFIGURATION_REF541_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>ConfigurationREF541</commonSA:Name>
                <commonSA:Node name="Configuration" id="CONFIGURATION_REF541_FBDESC_2" fbRevision="B" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>INDRESET</commonSA:Name>
                <commonSA:Node name="System" id="INDRESET_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>INDRESET</commonSA:Name>
                <commonSA:Node name="INDRESET" id="INDRESET_FBDESC_2" descId="INDRESET_FBDESC_3" fbRevision="A" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>CCODED1</commonSA:Name>
                <commonSA:Node name="Configuration" id="CCODED1_FGDESC_0" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>CCODED1</commonSA:Name>
                <commonSA:Node name="Measurement types and calibration settings" id="CCODED1_FBDESC_1" fbRevision="E" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>CCODED2</commonSA:Name>
                <commonSA:Node name="Configuration" id="CCODED2_FGDESC_0" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>CCODED2</commonSA:Name>
                <commonSA:Node name="Measurement device settings for CT and RS" id="CCODED2_FBDESC_1" fbRevision="E" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>CCODED3</commonSA:Name>
                <commonSA:Node name="Configuration" id="CCODED3_FGDESC_0" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>CCODED3</commonSA:Name>
                <commonSA:Node name="Measurement device settings for VT and VD" id="CCODED3_FBDESC_1" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>CCODED4</commonSA:Name>
                <commonSA:Node name="Configuration" id="CCODED4_FGDESC_0" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>CCODED4</commonSA:Name>
                <commonSA:Node name="Meas. device settings for GE and protected unit factors" id="CCODED4_FBDESC_1" fbRevision="D" />
              </commonSA:Object>
            </commonSA:SAObjects>
          </Private>
          <Private type="ABB_OriginalPCMObjectTypeName" xmlns="http://www.iec.ch/61850/2003/SCL">REF541_3_5</Private>
          <LN0 inst="" lnClass="LLN0" lnType="LN0_RED500" desc="Logical node zero">
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_RED500_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_RED500_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_RED500_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,1,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_RED500_NAMPLT</Val>
              </DAI>
              <DAI name="ldNs" valKind="Set">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI sAddr="SPS,2,V,5,2,1,Loc_conv_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_RED500_LOC</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="LPHD_RED500">
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI sAddr="DPL,False,ABB,True,1V4,True,1V502,True,1V2,True,1V508" name="vendor" valKind="Set" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI sAddr="INS,0,V,0" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="InOv" desc="Input communication buffer overflow">
              <DAI sAddr="SPS,0,V,0,0,51" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LPHD_RED500_INOV</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy" desc="Indicates if this LD is a proxy">
              <DAI sAddr="SPS,0,V,0,0,0" name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="CAB" inst="47" lnClass="PTTR" lnType="PTTR_TOL3CAB" desc="Three-phase thermal overload protection for cables (TOL3CAB)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTTR_TOL3CAB_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTTR_TOL3CAB_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTTR_TOL3CAB_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,E,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTTR_TOL3CAB_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI sAddr="ACT,SPS,47,O,2,2,3,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTTR_TOL3CAB_OP</Val>
              </DAI>
            </DOI>
            <DOI name="AlmThm" desc="Thermal Alarm">
              <DAI sAddr="ACT,SPS,47,O,1,0,1,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTTR_TOL3CAB_ALMTHM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DEF" inst="40" lnClass="PTOC" lnType="PTOC_DEF2LOW" desc="Directional earth-fault protection function, low-set stage (DEF2LOW)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">2</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2LOW_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2LOW_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2LOW_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,E,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2LOW_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI sAddr="ACD,SPS,40,O,1,0,1,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,40S003,2" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2LOW_STR</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI sAddr="ACT,SPS,40,O,2,2,3,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2LOW_OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DEF" inst="40" lnClass="RBRF" lnType="RBRF_DEF2LOW" desc="Circuit breaker failure protection of directional earth-fault protection function, low-set stage (DEF2LOW)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">2</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DEF2LOW_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DEF2LOW_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DEF2LOW_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,E,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DEF2LOW_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure">
              <DAI sAddr="ACT,SPS,40,O,3,4,5,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DEF2LOW_OPEX</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="" inst="80" lnClass="RREC" lnType="RREC_AR5FUNC" desc="Auto-reclosing function (AR5FUNC)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RREC_AR5FUNC_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RREC_AR5FUNC_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RREC_AR5FUNC_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,D,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RREC_AR5FUNC_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Auto" desc="Automatic Operation (external switch status)">
              <DAI sAddr="SPS,80,V,1,0,1" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RREC_AR5FUNC_AUTO</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operated (used here to provide close to XCBR)">
              <DAI sAddr="ACT,SPS,80,O,2,24,25,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RREC_AR5FUNC_OP</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt" desc="Auto Reclosing Status">
              <DAI sAddr="INS,80,V,1,AutoRecSt" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RREC_AR5FUNC_AUTORECST</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EF" inst="38" lnClass="PTOC" lnType="PTOC_NEF1LOW" desc="Non-directional earth-fault protection function, low-set stage (NEF1LOW)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NEF1LOW_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NEF1LOW_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NEF1LOW_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,E,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NEF1LOW_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI sAddr="ACD,SPS,38,O,1,0,1,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0S0,2" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NEF1LOW_STR</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI sAddr="ACT,SPS,38,O,2,2,3,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NEF1LOW_OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EF" inst="38" lnClass="RBRF" lnType="RBRF_NEF1LOW" desc="Circuit breaker failure protection of non-directional earth-fault protection function, low-set stage (NEF1LOW)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NEF1LOW_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NEF1LOW_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NEF1LOW_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,E,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NEF1LOW_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure">
              <DAI sAddr="ACT,SPS,38,O,3,4,5,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NEF1LOW_OPEX</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DIR" inst="35" lnClass="PTOC" lnType="PTOC_DOC6LOW" desc="Three-phase directional O/C function, low-set stage I&gt; -&gt; (DOC6LOW)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">5</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DOC6LOW_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DOC6LOW_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DOC6LOW_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,F,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DOC6LOW_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI sAddr="ACD,SPS,35,O,2,0,1,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,35S006,2" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DOC6LOW_STR</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI sAddr="ACT,SPS,35,O,3,2,3,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DOC6LOW_OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DIR" inst="35" lnClass="RBRF" lnType="RBRF_DOC6LOW" desc="Circuit breaker failure protection of three-phase directional O/C function, low-set stage I&gt; -&gt; (DOC6LOW)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">5</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DOC6LOW_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DOC6LOW_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DOC6LOW_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,F,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DOC6LOW_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure">
              <DAI sAddr="ACT,SPS,35,O,4,4,5,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DOC6LOW_OPEX</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PH" inst="31" lnClass="PTOC" lnType="PTOC_NOC3LOW" desc="Three-phase non-directional overcurrent function, low-set stage (NOC3LOW)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3LOW_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3LOW_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3LOW_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,D,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3LOW_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI sAddr="ACD,SPS,31,O,1,0,1,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0S0,2" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3LOW_STR</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI sAddr="ACT,SPS,31,O,2,2,3,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3LOW_OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PH" inst="31" lnClass="RBRF" lnType="RBRF_NOC3LOW" desc="Circuit breaker failure protection of three-phase non-directional overcurrent function, low-set stage (NOC3LOW)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3LOW_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3LOW_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3LOW_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,D,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3LOW_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure">
              <DAI sAddr="ACT,SPS,31,O,3,4,5,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3LOW_OPEX</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="" inst="225" lnClass="RDRE" lnType="RDRE_MEDREC16" desc="Disturbance recorder function (MEDREC)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">7</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RDRE_MEDREC16_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RDRE_MEDREC16_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RDRE_MEDREC16_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,K,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RDRE_MEDREC16_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Recording made">
              <DAI sAddr="SPS,225,V,0,0,9" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RDRE_MEDREC16_RCDMADE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum" desc="Fault Number">
              <DAI sAddr="INS,225,M,16" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RDRE_MEDREC16_FLTNUM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DEF" inst="41" lnClass="PTOC" lnType="PTOC_DEF2HIGH" desc="Directional earth-fault protection function, high-set stage (DEF2HIGH)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">8</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2HIGH_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2HIGH_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2HIGH_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,E,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2HIGH_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI sAddr="ACD,SPS,41,O,1,0,1,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,41S003,2" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2HIGH_STR</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI sAddr="ACT,SPS,41,O,2,2,3,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_DEF2HIGH_OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DEF" inst="41" lnClass="RBRF" lnType="RBRF_DEF2HIGH" desc="Circuit breaker failure protection of directional earth-fault protection function, high-set stage (DEF2HIGH)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">8</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DEF2HIGH_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DEF2HIGH_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DEF2HIGH_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,E,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DEF2HIGH_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure">
              <DAI sAddr="ACT,SPS,41,O,3,4,5,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_DEF2HIGH_OPEX</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PH" inst="32" lnClass="PTOC" lnType="PTOC_NOC3HIGH" desc="Three-phase non-directional overcurrent function, high-set stage (NOC3HIGH)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">9</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3HIGH_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3HIGH_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3HIGH_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3HIGH_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI sAddr="ACD,SPS,32,O,2,0,1,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0S0,2" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3HIGH_STR</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI sAddr="ACT,SPS,32,O,3,2,3,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PTOC_NOC3HIGH_OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PH" inst="32" lnClass="RBRF" lnType="RBRF_NOC3HIGH" desc="Circuit breaker failure protection of three-phase non-directional overcurrent function, high-set stage (NOC3HIGH)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">9</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3HIGH_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3HIGH_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3HIGH_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3HIGH_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure">
              <DAI sAddr="ACT,SPS,32,O,4,4,5,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3HIGH_OPEX</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PH" inst="33" lnClass="PIOC" lnType="PIOC_NOC3INST" desc="Three-phase non-directional overcurrent protection function, instantaneous stage (NOC3INST)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">10</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PIOC_NOC3INST_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PIOC_NOC3INST_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PIOC_NOC3INST_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PIOC_NOC3INST_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI sAddr="ACD,SPS,33,O,2,0,1,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0S0,2" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PIOC_NOC3INST_STR</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI sAddr="ACT,SPS,33,O,3,2,3,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>PIOC_NOC3INST_OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PH" inst="33" lnClass="RBRF" lnType="RBRF_NOC3INST" desc="Circuit breaker failure protection of three-phase non-directional overcurrent protection function, instantaneous stage (NOC3INST)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">10</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3INST_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3INST_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3INST_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3INST_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="Breaker failure">
              <DAI sAddr="ACT,SPS,33,O,4,4,5,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0,0,I,0,0,0" name="general" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>RBRF_NOC3INST_OPEX</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="CB" inst="120" lnClass="CILO" lnType="CILO_COCB1" desc="Circuit breaker 1, interlocking (COCB1)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">11</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CILO_COCB1_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CILO_COCB1_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CILO_COCB1_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CILO_COCB1_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="Enable Open">
              <DAI sAddr="SPS,120,V,31,4,5,BOOL_inv_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CILO_COCB1_ENAOPN</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Enable Close">
              <DAI sAddr="SPS,120,V,30,6,7,BOOL_inv_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CILO_COCB1_ENACLS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="CB" inst="120" lnClass="CSWI" lnType="CSWI_COCB1" desc="Circuit breaker 1, switch control (COCB1)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">11</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COCB1_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COCB1_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COCB1_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COCB1_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <DAI sAddr="DPC,SPA_4P,120,V,1,True,2,0,1,3,0,V,0,0,0,120,V,6,7,11,11,10,0,I,0" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COCB1_POS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="CB" inst="120" lnClass="XCBR" lnType="XCBR_COCB1" desc="Circuit breaker 1, circuit breaker information (COCB1)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">11</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XCBR_COCB1_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XCBR_COCB1_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XCBR_COCB1_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XCBR_COCB1_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI sAddr="SPS,2,V,5,2,1,Loc_conv_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XCBR_COCB1_LOC</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI sAddr="INS,120,V,12" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XCBR_COCB1_OPCNT</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI sAddr="DPC,IND_ONLY,120,V,1,True,2,0,1,3" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XCBR_COCB1_POS</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI sAddr="SPC,SPA_1P,120,V,31,4,5,0,I,0,0,0" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XCBR_COCB1_BLKOPN</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI sAddr="SPC,SPA_1P,120,V,30,6,7,0,I,0,0,0" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XCBR_COCB1_BLKCLS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ESW" inst="127" lnClass="CSWI" lnType="CSWI_COIND1" desc="Switch controller (COIND1)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">12</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND1_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND1_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND1_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND1_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <DAI sAddr="DPC,IND_ONLY,127,V,1,True,2,0,1,3" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND1_POS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ESW" inst="127" lnClass="XSWI" lnType="XSWI_COIND1" desc="Object indication 1, non-controllable (COIND1)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">12</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND1_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND1_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND1_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND1_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI sAddr="SPS,2,V,5,2,1,Loc_conv_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND1_LOC</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI sAddr="INS,127,V,12" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND1_OPCNT</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI sAddr="DPC,IND_ONLY,127,V,1,True,2,0,1,3" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND1_POS</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI sAddr="SPC,SPA_1P,0,I,0,0,0,0,I,0,0,0" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND1_BLKOPN</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI sAddr="SPC,SPA_1P,0,I,0,0,0,0,I,0,0,0" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND1_BLKCLS</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch Operating Capability">
              <DAI sAddr="INS,0,V,0" name="stVal" valKind="Set">
                <Val>Earthing Switch</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND1_SWTYP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ESW" inst="128" lnClass="CSWI" lnType="CSWI_COIND2" desc="Switch controller (COIND2)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">13</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND2_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND2_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND2_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND2_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <DAI sAddr="DPC,IND_ONLY,128,V,1,True,2,0,1,3" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND2_POS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ESW" inst="128" lnClass="XSWI" lnType="XSWI_COIND2" desc="Object indication 2, non-controllable (COIND2)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">13</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND2_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND2_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND2_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND2_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI sAddr="SPS,2,V,5,2,1,Loc_conv_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND2_LOC</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI sAddr="INS,128,V,12" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND2_OPCNT</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI sAddr="DPC,IND_ONLY,128,V,1,True,2,0,1,3" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND2_POS</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI sAddr="SPC,SPA_1P,0,I,0,0,0,0,I,0,0,0" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND2_BLKOPN</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI sAddr="SPC,SPA_1P,0,I,0,0,0,0,I,0,0,0" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND2_BLKCLS</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch Operating Capability">
              <DAI sAddr="INS,0,V,0" name="stVal" valKind="Set">
                <Val>Disconnector</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND2_SWTYP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ESW" inst="129" lnClass="CSWI" lnType="CSWI_COIND3" desc="Switch controller (COIND3)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">14</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND3_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND3_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND3_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND3_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch, general">
              <DAI sAddr="DPC,IND_ONLY,129,V,1,True,2,0,1,3" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>CSWI_COIND3_POS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ESW" inst="129" lnClass="XSWI" lnType="XSWI_COIND3" desc="Object indication 3, non-controllable (COIND3)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">14</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND3_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND3_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND3_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,C,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND3_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Local operation">
              <DAI sAddr="SPS,2,V,5,2,1,Loc_conv_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND3_LOC</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="Operation counter">
              <DAI sAddr="INS,129,V,12" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND3_OPCNT</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Switch position">
              <DAI sAddr="DPC,IND_ONLY,129,V,1,True,2,0,1,3" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND3_POS</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI sAddr="SPC,SPA_1P,0,I,0,0,0,0,I,0,0,0" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND3_BLKOPN</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI sAddr="SPC,SPA_1P,0,I,0,0,0,0,I,0,0,0" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND3_BLKCLS</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch Operating Capability">
              <DAI sAddr="INS,0,V,0" name="stVal" valKind="Set">
                <Val>Disconnector</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>XSWI_COIND3_SWTYP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="W" inst="207" lnClass="MMTR" lnType="MMTR_MEPE7" desc="Three-phase power and energy metering (MEPE7)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">15</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMTR_MEPE7_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMTR_MEPE7_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMTR_MEPE7_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,G,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMTR_MEPE7_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh" desc="Real energy supply (default supply direction: energy flow towards busbar)">
              <DAI sAddr="BCR,207,V,414,1,0" name="actVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMTR_MEPE7_SUPWH</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh" desc="Reactive energy supply (default supply direction: energy flow towards busbar)">
              <DAI sAddr="BCR,207,V,416,1,0" name="actVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMTR_MEPE7_SUPVARH</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh" desc="Real energy demand (default demand direction: energy flow from busbar away)">
              <DAI sAddr="BCR,207,V,415,1,0" name="actVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMTR_MEPE7_DMDWH</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh" desc="Reactive energy demand (default demand direction: energy flow from busbar away)">
              <DAI sAddr="BCR,207,V,417,1,0" name="actVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>DMDVARH</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="P" inst="207" lnClass="MMXU" lnType="MMXU_MEPE7" desc="Three-phase power and energy measurement (MEPE7)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">15</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MEPE7_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MEPE7_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MEPE7_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,G,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MEPE7_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="Total Real Power (Total P)">
              <DAI sAddr="MV,MV_SIMPLE,207,I,1,62,3,0,-999999,999999" name="d" valKind="Set">
                <Val>MMXU_MEPE7_TOTW</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Total Reactive Power (Total Q)">
              <DAI sAddr="MV,MV_SIMPLE,207,I,2,63,3,0,-999999,999999" name="d" valKind="Set">
                <Val>MMXU_MEPE7_TOTVAR</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="Average Power factor (Total pf)">
              <DAI sAddr="MV,MV_SIMPLE,207,I,3,65,0,2,-1,1" name="d" valKind="Set">
                <Val>MMXU_MEPE7_TOTPF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="I" inst="200" lnClass="MMXU" lnType="MMXU_MECU3A" desc="Three-phase current measurement A (MECU3A)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">16</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MECU3A_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MECU3A_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MECU3A_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,D,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MECU3A_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="A" desc="Phase currents (IL1,IL2,IL3)">
              <DAI name="d" sAddr="WYE,WYE_SIMPLE,200,I,1,200,I,2,200,I,3,201,I,1,5,0,1,5,0,1,0,20000,0,20000" valKind="Set">
                <Val>MMXU_MECU3A_A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="U" inst="204" lnClass="MMXU" lnType="MMXU_MEVO3A" desc="Three-phase voltage measurement A (MEVO3A)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">17</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MEVO3A_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MEVO3A_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MEVO3A_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,E,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>MMXU_MEVO3A_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages (VL1VL2,)">
              <DAI name="d" sAddr="DEL,DEL_SIMPLE,204,I,1,204,I,2,204,I,3,29,3,2,0,999" valKind="Set">
                <Val>MMXU_MEVO3A_PPV</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages (VL1ER)">
              <DAI name="d" sAddr="WYE,WYE_SIMPLE,204,I,1,204,I,2,204,I,3,205,I,1,29,3,2,29,0,0,0,999,0,440000" valKind="Set">
                <Val>MMXU_MEVO3A_PHV</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="TCS" inst="191" lnClass="GGIO" lnType="GGIO_CMTCS1" desc="Trip Circuit Supervision 1 (CMTCS1)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">18</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMTCS1_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMTCS1_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMTCS1_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMTCS1_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="CMTCS Alarm">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI sAddr="SPS,191,O,1,0,1" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMTCS1_ALM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SPRC" inst="190" lnClass="GGIO" lnType="GGIO_CMSPRC1" desc="Spring charging control 1 (CMSPRC1)">
            <Private type="ABB_CommonSA_FunctionInstanceRef">19</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,1,V,15,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMSPRC1_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,1,V,15,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMSPRC1_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,1,V,15,Health_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMSPRC1_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMSPRC1_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="CMSPRC1 Alarm max">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI sAddr="SPS,190,O,2,2,3" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMSPRC1_ALM</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="CMSPRC1 Alarm min">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI sAddr="SPS,190,O,3,4,5" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_CMSPRC1_ALM1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="LD1" />
  </IED>
  <IED name="SNTPServer_Primary" type="SNTPClock" desc="Primary SNTP Server">
    <AccessPoint name="SNTPapPrim" clock="true" />
  </IED>
  <IED name="SNTPServer_Secondary" type="SNTPClock" desc="Secondary SNTP Server">
    <AccessPoint name="SNTPapSec" clock="true" />
  </IED>
  <DataTypeTemplates xmlns="http://www.iec.ch/61850/2003/SCL">
    <LNodeType id="GGIO_CMSPRC1" lnClass="GGIO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Alm" type="SPS" />
      <DO name="Alm1" type="SPS" />
    </LNodeType>
    <LNodeType id="GGIO_CMTCS1" lnClass="GGIO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Alm" type="SPS" />
    </LNodeType>
    <LNodeType id="MMXU_MEVO3A" lnClass="MMXU">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="PPV" type="DEL_simple" />
      <DO name="PhV" type="WYE_simple" />
    </LNodeType>
    <LNodeType id="MMXU_MECU3A" lnClass="MMXU">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="A" type="WYE_simple" />
    </LNodeType>
    <LNodeType id="MMXU_MEPE7" lnClass="MMXU">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="TotW" type="MV_simple" />
      <DO name="TotVAr" type="MV_simple" />
      <DO name="TotPF" type="MV_simple" />
    </LNodeType>
    <LNodeType id="MMTR_MEPE7" lnClass="MMTR">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="SupWh" type="BCR" />
      <DO name="SupVArh" type="BCR" />
      <DO name="DmdWh" type="BCR" />
      <DO name="DmdVArh" type="BCR" />
    </LNodeType>
    <LNodeType id="XSWI_COIND3" lnClass="XSWI">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS_int" />
      <DO name="Pos" type="DPC_simple" />
      <DO name="BlkOpn" type="SPC_simple" />
      <DO name="BlkCls" type="SPC_simple" />
      <DO name="SwTyp" type="INS_swtyp" />
    </LNodeType>
    <LNodeType id="CSWI_COIND3" lnClass="CSWI">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Pos" type="DPC_simple" />
    </LNodeType>
    <LNodeType id="XSWI_COIND2" lnClass="XSWI">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS_int" />
      <DO name="Pos" type="DPC_simple" />
      <DO name="BlkOpn" type="SPC_simple" />
      <DO name="BlkCls" type="SPC_simple" />
      <DO name="SwTyp" type="INS_swtyp" />
    </LNodeType>
    <LNodeType id="CSWI_COIND2" lnClass="CSWI">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Pos" type="DPC_simple" />
    </LNodeType>
    <LNodeType id="XSWI_COIND1" lnClass="XSWI">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS_int" />
      <DO name="Pos" type="DPC_simple" />
      <DO name="BlkOpn" type="SPC_simple" />
      <DO name="BlkCls" type="SPC_simple" />
      <DO name="SwTyp" type="INS_swtyp" />
    </LNodeType>
    <LNodeType id="CSWI_COIND1" lnClass="CSWI">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Pos" type="DPC_simple" />
    </LNodeType>
    <LNodeType id="XCBR_COCB1" lnClass="XCBR">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Loc" type="SPS" />
      <DO name="OpCnt" type="INS_int" />
      <DO name="Pos" type="DPC_simple" />
      <DO name="BlkOpn" type="SPC_simple" />
      <DO name="BlkCls" type="SPC_simple" />
    </LNodeType>
    <LNodeType id="CSWI_COCB1" lnClass="CSWI">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Pos" type="DPC_control" />
    </LNodeType>
    <LNodeType id="CILO_COCB1" lnClass="CILO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="EnaOpn" type="SPS" />
      <DO name="EnaCls" type="SPS" />
    </LNodeType>
    <LNodeType id="RBRF_NOC3INST" lnClass="RBRF">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="OpEx" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="PIOC_NOC3INST" lnClass="PIOC">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="RBRF_NOC3HIGH" lnClass="RBRF">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="OpEx" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="PTOC_NOC3HIGH" lnClass="PTOC">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="RBRF_DEF2HIGH" lnClass="RBRF">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="OpEx" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="PTOC_DEF2HIGH" lnClass="PTOC">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="RDRE_MEDREC16" lnClass="RDRE">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="RcdMade" type="SPS" />
      <DO name="FltNum" type="INS_int" />
    </LNodeType>
    <LNodeType id="RBRF_NOC3LOW" lnClass="RBRF">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="OpEx" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="PTOC_NOC3LOW" lnClass="PTOC">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="RBRF_DOC6LOW" lnClass="RBRF">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="OpEx" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="PTOC_DOC6LOW" lnClass="PTOC">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="RBRF_NEF1LOW" lnClass="RBRF">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="OpEx" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="PTOC_NEF1LOW" lnClass="PTOC">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="RREC_AR5FUNC" lnClass="RREC">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Auto" type="SPS" />
      <DO name="Op" type="ACT_simple" />
      <DO name="AutoRecSt" type="INS_autorecst" />
    </LNodeType>
    <LNodeType id="RBRF_DEF2LOW" lnClass="RBRF">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="OpEx" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="PTOC_DEF2LOW" lnClass="PTOC">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Str" type="ACD_simple" />
      <DO name="Op" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="PTTR_TOL3CAB" lnClass="PTTR">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Op" type="ACT_simple" />
      <DO name="AlmThm" type="ACT_simple" />
    </LNodeType>
    <LNodeType id="LPHD_RED500" lnClass="LPHD">
      <DO name="PhyNam" type="DPL" />
      <DO name="PhyHealth" type="INS_health" />
      <DO name="InOv" type="SPS" />
      <DO name="Proxy" type="SPS" />
    </LNodeType>
    <LNodeType id="LN0_RED500" lnClass="LLN0">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_lnn0" />
      <DO name="Loc" type="SPS" />
    </LNodeType>
    <LNodeType id="LLN0_SPAZC40x" lnClass="LLN0">
      <DO name="Mod" type="INC_simple_enum_cdcns" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_lnn0" />
      <DO name="DayLight" type="INC_control_int_cdcns" />
    </LNodeType>
    <LNodeType id="LPHD1_SPAZC40x" lnClass="LPHD">
      <DO name="PhyNam" type="DPL" />
      <DO name="PhyHealth" type="INS_health" />
      <DO name="Proxy" type="SPS" />
      <DO name="InOv" type="SPS" />
    </LNodeType>
    <LNodeType id="GGIO1_COMDIAG" lnClass="GGIO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="IntIn1" type="INS_int" />
      <DO name="IntIn2" type="INS_int" />
      <DO name="IntIn3" type="INS_int" />
      <DO name="IntIn4" type="INS_int" />
      <DO name="IntIn5" type="INS_int" />
      <DO name="IntIn6" type="INS_int" />
      <DO name="IntIn7" type="INS_int" />
      <DO name="IntIn8" type="INS_int" />
      <DO name="IntIn9" type="INS_int" />
      <DO name="IntIn10" type="INS_int" />
      <DO name="IntIn11" type="INS_int" />
      <DO name="IntIn12" type="INS_int" />
      <DO name="IntIn13" type="INS_int" />
      <DO name="IntIn14" type="INS_int" />
      <DO name="IntIn15" type="INS_int" />
      <DO name="IntIn16" type="INS_int" />
      <DO name="IntIn17" type="INS_int" />
      <DO name="IntIn18" type="INS_int" />
      <DO name="IntIn19" type="INS_int" />
      <DO name="IntIn20" type="INS_int" />
      <DO name="IntIn21" type="INS_int" />
      <DO name="IntIn22" type="INS_int" />
      <DO name="IntIn23" type="INS_int" />
      <DO name="IntIn24" type="INS_int" />
      <DO name="IntIn25" type="INS_int" />
    </LNodeType>
    <DOType id="INS_enum" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="Beh" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="ACT_simple" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="ACT_phase" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="neut" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="ACD_simple" cdc="ACD">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="dirGeneral" fc="ST" bType="Enum" type="dir" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="ACD_phase" cdc="ACD">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="dirGeneral" fc="ST" bType="Enum" type="dir" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="dirPhsA" fc="ST" bType="Enum" type="dir" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="dirPhsB" fc="ST" bType="Enum" type="dir" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="dirPhsC" fc="ST" bType="Enum" type="dir" />
      <DA name="neut" fc="ST" bType="BOOLEAN" />
      <DA name="dirNeut" fc="ST" bType="Enum" type="dir" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INC_control_int" cdc="INC">
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper_INC" />
    </DOType>
    <DOType id="INC_control_int_cdcns" cdc="INC">
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper_INC" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="INC_control_enum" cdc="INC">
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper_INC" />
    </DOType>
    <DOType id="INC_simple_int" cdc="INC">
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INC_simple_enum" cdc="INC">
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INC_simple_enum_cdcns" cdc="INC">
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="INC_diag" cdc="INC">
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="spaRplData" fc="EX" bType="INT16U" />
      <DA name="spaRplNack" fc="EX" bType="INT16U" />
      <DA name="spaRplAck" fc="EX" bType="INT16U" />
      <DA name="spaRplTmo" fc="EX" bType="INT16U" />
      <DA name="daChanges" fc="EX" bType="INT16U" />
      <DA name="tcpCon" fc="EX" bType="INT32U" />
      <DA name="tcpDisc" fc="EX" bType="INT32U" />
      <DA name="tcpRecMsg" fc="EX" bType="INT32U" />
      <DA name="tcpSentMsg" fc="EX" bType="INT32U" />
      <DA name="tcpFailSentMsg" fc="EX" bType="INT32U" />
      <DA name="mmsSuccConn" fc="EX" bType="INT32U" />
      <DA name="mmsFailConn" fc="EX" bType="INT32U" />
      <DA name="mmsConcl" fc="EX" bType="INT32U" />
      <DA name="mmsLocAbort" fc="EX" bType="INT32U" />
      <DA name="mmsRemAbort" fc="EX" bType="INT32U" />
      <DA name="mmsRecSent" fc="EX" bType="INT32U" />
      <DA name="mmsRecReject" fc="EX" bType="INT32U" />
      <DA name="mmsRecInd" fc="EX" bType="INT32U" />
      <DA name="mmsSentRsp" fc="EX" bType="INT32U" />
      <DA name="mmsSentErrRsp" fc="EX" bType="INT32U" />
      <DA name="mmsSuccVarRd" fc="EX" bType="INT32U" />
      <DA name="mmsErrVarRd" fc="EX" bType="INT32U" />
      <DA name="mmsSuccVarWr" fc="EX" bType="INT32U" />
      <DA name="mmsErrVarWr" fc="EX" bType="INT32U" />
      <DA name="mmsInfReport" fc="EX" bType="INT32U" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper_INC_enum" />
    </DOType>
    <DOType id="INS_cbopcap" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="CBOpCap" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_autorecst" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="AutoRecSt" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_swtyp" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="SwTyp" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_swopcap" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="SwOpCap" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_beh" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="Beh" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_health" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="Health" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_int" cdc="INS">
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="LPL_simple" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="LPL_lnn0" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="ldNs" fc="EX" bType="VisString255" />
      <DA name="lnNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="LPL_lnNs" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="lnNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="DPL" cdc="DPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="hwRev" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="serNum" fc="DC" bType="VisString255" />
      <DA name="location" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="MV_limit" cdc="MV">
      <DA name="mag" fc="MX" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="range" fc="MX" bType="Enum" type="range" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" />
      <DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="MV_simple" cdc="MV">
      <DA name="mag" fc="MX" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="SPS" cdc="SPS">
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="SPC_simple" cdc="SPC">
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="SPC_control" cdc="SPC">
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper" />
    </DOType>
    <DOType id="CMV_simple" cdc="CMV">
      <DA name="cVal" fc="MX" bType="Struct" type="Vector" dchg="true" />
      <DA name="q" fc="MX" bType="Quality" qchg="true" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="CMV_limit" cdc="CMV">
      <DA name="cVal" fc="MX" bType="Struct" type="Vector" dchg="true" />
      <DA name="range" fc="MX" bType="Enum" type="range" />
      <DA name="q" fc="MX" bType="Quality" qchg="true" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" />
      <DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig" />
    </DOType>
    <DOType id="DPC_simple" cdc="DPC">
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DPC_control" cdc="DPC">
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="SBOw" fc="CO" bType="Struct" type="myOper" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper" />
      <DA name="Cancel" fc="CO" bType="Struct" type="myCancel" />
    </DOType>
    <DOType id="ISC_control" cdc="ISC">
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="ISC_simple" cdc="ISC">
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="BSC_control" cdc="BSC">
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="persistent" fc="CF" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="BSC_simple" cdc="BSC">
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="persistent" fc="CF" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DPS" cdc="DPS">
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="BCR" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT128" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="SEQ_simple" cdc="SEQ">
      <SDO name="c1" type="CMV_simple" />
      <SDO name="c2" type="CMV_simple" />
      <SDO name="c3" type="CMV_simple" />
      <DA name="seqT" fc="MX" bType="Enum" type="seqT">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="WYE_simple" cdc="WYE">
      <SDO name="phsA" type="CMV_simple" />
      <SDO name="phsB" type="CMV_simple" />
      <SDO name="phsC" type="CMV_simple" />
      <SDO name="neut" type="CMV_simple" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="WYE_limit" cdc="WYE">
      <SDO name="phsA" type="CMV_limit" />
      <SDO name="phsB" type="CMV_limit" />
      <SDO name="phsC" type="CMV_limit" />
      <SDO name="neut" type="CMV_limit" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DEL_limit" cdc="DEL">
      <SDO name="phsAB" type="CMV_limit" />
      <SDO name="phsBC" type="CMV_limit" />
      <SDO name="phsCA" type="CMV_limit" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DEL_simple" cdc="DEL">
      <SDO name="phsAB" type="CMV_simple" />
      <SDO name="phsBC" type="CMV_simple" />
      <SDO name="phsCA" type="CMV_simple" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DAType id="RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue" />
      <BDA name="min" bType="Struct" type="AnalogueValue" />
      <BDA name="max" bType="Struct" type="AnalogueValue" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Unit">
      <BDA name="SIUnit" bType="Enum" type="SIUnit" />
      <BDA name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="Originator">
      <BDA name="orCat" bType="Enum" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="Vector">
      <BDA name="mag" bType="Struct" type="AnalogueValue" />
    </DAType>
    <DAType id="ValWithTrans">
      <BDA name="posVal" bType="INT8" />
    </DAType>
    <DAType id="myOper_INC_enum">
      <BDA name="ctlVal" bType="Enum" type="Mod" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" type="check" />
    </DAType>
    <DAType id="myOper_INC">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" type="check" />
    </DAType>
    <DAType id="myOper">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" type="check" />
    </DAType>
    <DAType id="myCancel">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="Oper">
      <BDA bType="BOOLEAN" name="ctlVal" />
      <BDA bType="INT8U" name="ctlNum" />
      <BDA bType="Timestamp" name="T" />
      <BDA bType="BOOLEAN" name="Test" />
      <BDA bType="Check" name="Check" type="check" />
      <BDA bType="Struct" name="origin" type="Originator" />
    </DAType>
    <DAType id="Cancel">
      <BDA bType="BOOLEAN" name="ctlVal" />
      <BDA bType="INT8U" name="ctlNum" />
      <BDA bType="Timestamp" name="T" />
      <BDA bType="BOOLEAN" name="Test" />
      <BDA bType="Struct" name="origin" type="Originator" />
    </DAType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="sboClass">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="Dbpos">
      <EnumVal ord="0">intermediate</EnumVal>
      <EnumVal ord="1">off</EnumVal>
      <EnumVal ord="2">on</EnumVal>
      <EnumVal ord="3">bad</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="sev">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="range">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="angidCMV">
      <EnumVal ord="0">V</EnumVal>
      <EnumVal ord="1">A</EnumVal>
      <EnumVal ord="2">other</EnumVal>
    </EnumType>
    <EnumType id="angid">
      <EnumVal ord="0">Va</EnumVal>
      <EnumVal ord="1">Vb</EnumVal>
      <EnumVal ord="2">Vc</EnumVal>
      <EnumVal ord="3">Aa</EnumVal>
      <EnumVal ord="4">Ab</EnumVal>
      <EnumVal ord="5">Ac</EnumVal>
      <EnumVal ord="6">Vab</EnumVal>
      <EnumVal ord="7">Vbc</EnumVal>
      <EnumVal ord="8">Vca</EnumVal>
      <EnumVal ord="9">Aother</EnumVal>
      <EnumVal ord="10">Vother</EnumVal>
    </EnumType>
    <EnumType id="phsid">
      <EnumVal ord="0">A</EnumVal>
      <EnumVal ord="1">B</EnumVal>
      <EnumVal ord="2">C</EnumVal>
    </EnumType>
    <EnumType id="hvid">
      <EnumVal ord="0">fundamental</EnumVal>
      <EnumVal ord="1">rms</EnumVal>
      <EnumVal ord="2">absolute</EnumVal>
    </EnumType>
    <EnumType id="Tcmd">
      <EnumVal ord="0">stop</EnumVal>
      <EnumVal ord="1">lower</EnumVal>
      <EnumVal ord="2">higher</EnumVal>
      <EnumVal ord="3">reserved</EnumVal>
    </EnumType>
    <EnumType id="setCharact">
      <EnumVal ord="0" />
      <EnumVal ord="1">ANSI Extremly Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="16">Reserved</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="DirMod">
      <EnumVal ord="1">NonDirectional</EnumVal>
      <EnumVal ord="2">Forward</EnumVal>
      <EnumVal ord="3">Inverse</EnumVal>
    </EnumType>
    <EnumType id="FailMod">
      <EnumVal ord="1">Current</EnumVal>
      <EnumVal ord="2">Breaker Status</EnumVal>
      <EnumVal ord="3">Both current and breaker status</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="FanCtl">
      <EnumVal ord="1">Inactive</EnumVal>
      <EnumVal ord="2">Stage 1</EnumVal>
      <EnumVal ord="3">Stage 2</EnumVal>
      <EnumVal ord="4">Stage 3</EnumVal>
    </EnumType>
    <EnumType id="GnSt">
      <EnumVal ord="1">Stopped</EnumVal>
      <EnumVal ord="2">Stopping</EnumVal>
      <EnumVal ord="3">Started</EnumVal>
      <EnumVal ord="4">Starting</EnumVal>
      <EnumVal ord="5">Disabled</EnumVal>
    </EnumType>
    <EnumType id="LevMod">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="LivDeaMod">
      <EnumVal ord="1">Dead Line, Dead Bus</EnumVal>
      <EnumVal ord="2">Live Line, Dead Bus</EnumVal>
      <EnumVal ord="3">Dead Line, Live Bus</EnumVal>
      <EnumVal ord="4">Dead Line, Dead Bus OR Live Line, Dead Bus</EnumVal>
      <EnumVal ord="5">Dead Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="6">Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="7">Dead Line, Dead Bus OR Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
    </EnumType>
    <EnumType id="PolQty">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Zero Sequence Current</EnumVal>
      <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
    </EnumType>
    <EnumType id="POWCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Close</EnumVal>
      <EnumVal ord="3">Open</EnumVal>
      <EnumVal ord="4">Close and Open</EnumVal>
    </EnumType>
    <EnumType id="RcdMod">
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="ReTrMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Without Check</EnumVal>
      <EnumVal ord="3">With Current Check</EnumVal>
      <EnumVal ord="4">With Breaker Status Check</EnumVal>
      <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
      <EnumVal ord="6">Other Checks</EnumVal>
    </EnumType>
    <EnumType id="RstMod">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Harmonic2</EnumVal>
      <EnumVal ord="3">Harmonic5</EnumVal>
      <EnumVal ord="4">Harmonic2and5</EnumVal>
      <EnumVal ord="5">WaveformAnalysis</EnumVal>
      <EnumVal ord="6">WaveformAnalysisAndHarmonic2</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
    </EnumType>
    <EnumType id="RvAMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">On</EnumVal>
    </EnumType>
    <EnumType id="SchTyp">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Intertrip</EnumVal>
      <EnumVal ord="3">Permissive Underreach</EnumVal>
      <EnumVal ord="4">Permissive Overreach</EnumVal>
      <EnumVal ord="5">Blocking</EnumVal>
    </EnumType>
    <EnumType id="ShOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="SwOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="TrgMod">
      <EnumVal ord="1">Internal</EnumVal>
      <EnumVal ord="2">External</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
    </EnumType>
    <EnumType id="TrMod">
      <EnumVal ord="1">3 phase tripping</EnumVal>
      <EnumVal ord="2">1 or 3 phase tripping</EnumVal>
      <EnumVal ord="3">specific</EnumVal>
    </EnumType>
    <EnumType id="TypRsCrv">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definit Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="UnBlkMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Permanent</EnumVal>
      <EnumVal ord="3">Time window</EnumVal>
    </EnumType>
    <EnumType id="WeiMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Operate</EnumVal>
      <EnumVal ord="3">Echo</EnumVal>
      <EnumVal ord="4">Echo and Operate</EnumVal>
    </EnumType>
    <EnumType id="check">
      <EnumVal ord="0">no-check</EnumVal>
      <EnumVal ord="1">synchrocheck</EnumVal>
      <EnumVal ord="2">interlocking-check</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="0">d</EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">W</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">theta</EnumVal>
      <EnumVal ord="65">cos(theta)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="controlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="originCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="directionGeneral">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="directionPhase">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="cmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="AutoRecSt">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">In progress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
    </EnumType>
    <EnumType id="Pos">
      <EnumVal ord="0">intermediate</EnumVal>
      <EnumVal ord="1">off</EnumVal>
      <EnumVal ord="2">on</EnumVal>
      <EnumVal ord="3">bad</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
