<?xml version="1.0" encoding="utf-8"?>
<!--Generated with ABB IEC61850 Libraries 5.5.0.214 at 28.3.2020. 9:48:42.-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2006/SCL_SLD SCL_SLD.xsd http://www.abb.com/61850/2015/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd">
    <Private type="ABB SLD">
        <esld:SLD>
            <esld:Sizes elementSize="1" />
            <esld:AlarmSettings />
            <esld:MeasurementStatus />
            <esld:DefaultColors />
            <esld:NameDisplay />
            <esld:Fonts />
            <esld:MeasurementPrecision defaultDecimals="0" />
            <esld:DisplayMultipliers />
        </esld:SLD>
        <esld:BusbarColoring triggeringTimeBuffer="0" />
    </Private>
    <Header id="ID" version="2003" revision="A" nameStructure="IEDName" />
    <Substation name="KET" desc="KET">
        <Private type="ABBPCMInternalObjRef">a1e11e70-1e18-4a0f-97d5-15b711a38e95</Private>
        <VoltageLevel name="110kV" desc="110kV">
            <Private type="ABBPCMInternalObjRef">03985b24-bcf3-4ef7-9ec2-17804d102833</Private>
            <Bay name="E01" desc="=E1 DV HOPS">
                <Private type="ABBPCMInternalObjRef">e10808e0-f15b-4a5d-91ab-0541873f80a9</Private>
                <LNode iedName="E1_REL" ldInst="LD0" lnClass="LLN0" />
                <LNode iedName="E1_REL" ldInst="LD0" lnClass="LPHD" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="2" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="3" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="4" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="5" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ZMQ" lnClass="PDIS" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ZM" lnClass="RPSB" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="EF" lnClass="PIOC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="SDD" lnClass="RFUF" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ZCV" lnClass="PSOF" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ZCRW" lnClass="PSCH" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="CC" lnClass="RPLD" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ECRW" lnClass="PSCH" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="LOV" lnClass="PTUV" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="BRC" lnClass="PTOC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="UV2_1" lnClass="LLN0" />
                <LNode iedName="E1_REL" ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="2" />
                <LNode iedName="E1_REL" ldInst="UV2_1" prefix="UV2" lnClass="PTRC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="UV2_1" lnClass="LPHD" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="OV2_1" lnClass="LLN0" />
                <LNode iedName="E1_REL" ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" />
                <LNode iedName="E1_REL" ldInst="OV2_1" prefix="OV2" lnClass="PTRC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="OV2_1" lnClass="LPHD" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="EF4_1" lnClass="LLN0" />
                <LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PHAR" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="2" />
                <LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="3" />
                <LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="4" />
                <LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="RDIR" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="EF4_1" lnClass="LPHD" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="OC4_1" lnClass="LLN0" />
                <LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PHAR" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="2" />
                <LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="3" />
                <LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="4" />
                <LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PTRC" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="OC4_1" lnClass="LPHD" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="SES_1" lnClass="LLN0" />
                <LNode iedName="E1_REL" ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" />
                <LNode iedName="E1_REL" ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" />
                <LNode iedName="E1_REL" ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="3" />
                <LNode iedName="E1_REL" ldInst="SES_1" lnClass="LPHD" lnInst="1" />
            </Bay>
        </VoltageLevel>
    </Substation>
    <Communication>
        <SubNetwork name="Subnetwork1" desc="Subnetwork1" type="8-MMS">
            <Private type="ABBPCMInternalObjRef">2e21d11d-ad18-4d6b-99c8-971abc7ca6c6</Private>
            <ConnectedAP iedName="E1_7SA" apName="E">
                <Address>
                    <P type="IP" xsi:type="tP_IP">192.168.29.162</P>
                    <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.252.0</P>
                    <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
                    <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
                    <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
                    <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.0.2.1</P>
                </Address>
                <GSE ldInst="Application" cbName="Control_DataSet">
                    <Address>
                        <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                        <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-01</P>
                        <P type="APPID" xsi:type="tP_APPID">0001</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">4</MinTime>
                    <MaxTime unit="s" multiplier="m">1000</MaxTime>
                </GSE>
                <PhysConn type="Connection">
                    <P type="Port">1</P>
                </PhysConn>
            </ConnectedAP>
            <ConnectedAP iedName="E1_REL" apName="S1">
                <Address>
                    <P type="IP" xsi:type="tP_IP">192.168.29.163</P>
                    <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
                    <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
                    <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
                    <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.252.0</P>
                    <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.30.9</P>
                    <P type="OSI-AE-Title">1,3,9999,23</P>
                    <P type="OSI-AP-Qualifier">23</P>
                </Address>
                <GSE ldInst="LD0" cbName="E1A_GOOSE">
                    <Address>
                        <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                        <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
                        <P type="APPID" xsi:type="tP_APPID">0002</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">4</MinTime>
                    <MaxTime unit="s" multiplier="m">1000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP iedName="LKKU" apName="AP1">
                <Address>
                    <P type="IP" xsi:type="tP_IP">10.228.34.150</P>
                    <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
                    <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
                    <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
                    <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
                    <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.254.0</P>
                    <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.30.9</P>
                </Address>
                <GSE ldInst="logical_device" cbName="GCB">
                    <Address>
                        <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                        <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-09</P>
                        <P type="APPID" xsi:type="tP_APPID">0001</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">4</MinTime>
                    <MaxTime unit="s" multiplier="m">1000</MaxTime>
                </GSE>
                <PhysConn type="Connection">
                    <P type="Port">1</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="E1_REL" desc="REL670" type="IED670" manufacturer="ABB" configVersion="REL670ver1.2.3.0">
        <Private type="ABB_PCMObjectTypeName">REL670</Private>
        <Private type="ABBPCMInternalObjRef">17f2757b-06d4-475d-83cb-c4b5dac2b004</Private>
        <Private type="Siemens-Owner">KET_SIP5</Private>
        <Private type="Siemens-IED-Id">E1_REL</Private>
        <Private type="Siemens-ModifiedDate">01/09/2020 07:43:34</Private>
        <Private type="Siemens-ModificationCounter">2</Private>
        <Private type="ABB Comm">
            <eComm:CommNode x="-536870912" y="-536870912">
                <eComm:IED />
            </eComm:CommNode>
        </Private>
        <Services>
            <DynAssociation />
            <SettingGroups>
                <SGEdit />
                <ConfSG />
            </SettingGroups>
            <GetDirectory />
            <GetDataObjectDefinition />
            <DataObjectDirectory />
            <GetDataSetValue />
            <ConfDataSet max="100" maxAttributes="330" />
            <ReadWrite />
            <ConfReportControl max="100" />
            <GetCBValues />
            <ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
            <GSESettings datSet="Conf" appID="Conf" />
            <GOOSE max="20" />
        </Services>
        <AccessPoint name="S1">
            <Server>
                <Authentication />
                <LDevice inst="LD0">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_LLN0">
                        <Private type="ABB_FunctionRefs">6485debd-0cb8-41b6-b6e5-cc40c51cb31b,b83695f4-0a3a-4fdc-aad8-ff0d4623ba74,a2e35be2-6a8e-4b9a-8bc5-9a54b7d9d286,dc889972-687f-4253-bb38-05f147dfd10d,7f7bbb3d-5b39-4762-8790-51b8ea0abee7,358f01b4-6478-45dd-92e2-fa6c40095291,95940b6c-1a62-438f-9f2e-5fc47bcef80c,26077cd0-41b3-43d5-8c91-1d58ca0cb7c0,8ce69b12-d7a6-409f-bd86-83f001ff3643,4a48ee25-2e52-4670-a120-d86b51f1a27a,d9969863-ef78-477b-81f6-24fe6c35752d,f989fda5-899a-44c6-82f3-89e24eeb38be,6947fa8c-86a1-4a02-a998-145e06fe083f,a222eee1-dd41-469e-9d6b-31a04116855d,2ac511e7-17bf-42d6-9432-e35a7dea088b,73ab35f2-b011-42ec-8229-bc1f42674e86,8b3cd2fb-af93-4f87-a963-1fbd53f2e093,c7f71a29-b7d3-4e20-b303-2356821aabb5,dd8336f9-58b1-4bce-a7a7-972c29248715,3d69ce54-14e3-43fc-96c8-9bdc77319c6c,026b6b98-cf14-4165-aa8b-32adc3c770c2,b6b1457d-b737-4479-a203-9c8fcb361929,ff5504b5-e66c-4e50-b5d8-bb2e3bd8b33d</Private>
                        <DataSet name="StatUrg">
                            <FCDA ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="SPTr" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="TPTr" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="TwoPTr" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZMQ" lnClass="PDIS" lnInst="1" doName="StrNDir" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out1" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Out1" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Out2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Out3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" doName="ClcFlt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="BlkRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="EnaRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="PrgRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="RdyRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="UnsRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="LosOfGrd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="ProTx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" doName="Out1" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" doName="Out2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" doName="Out3" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" doName="EnOK" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="AngInd" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="EnOK" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="HzInd" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="Rel" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="TestSCOK" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="VInd" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="3" doName="FailSyn" fc="ST" />
                            <FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="3" doName="Rel" fc="ST" />
                            <FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="SenFlt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhFwdAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhRvAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhFwdAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhRvAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="TmmOp" fc="ST" />
                            <FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="TmmRsLO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="BlkRecSt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALg" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="3" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="2" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="1" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="BlkMeas" fc="ST" />
                            <FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="Loc" fc="ST" />
                            <FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="LocSwPos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="Rem" fc="ST" />
                            <FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="SrcOpPrm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="1" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XCBR" lnInst="1" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="2" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="1" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="3" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="2" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="4" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="4" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="4" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="3" doName="BlkCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="3" doName="BlkOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="3" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="GrInd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
                        </DataSet>
                        <DataSet name="StatNrml">
                            <FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="5" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZMQ" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EF" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" doName="CarRx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZCV" lnClass="PSOF" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="Echo" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="RvABlk" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="WeiOp" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="CC" lnClass="RPLD" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="CarRx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ECRW" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="OpSOF" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="LOV" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="OC4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="BRC" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
                        </DataSet>
                        <DataSet name="MeasFlt">
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxVArFwdD" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxVArRvDm" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxWFwdDmd" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxWRvDmd" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArsAccFwd" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArsAccRev" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WsAccFwd" fc="MX" />
                            <FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WsAccRev" fc="MX" />
                            <FCDA ldInst="LD0" prefix="BRC" lnClass="PTOC" lnInst="1" doName="UnbA" fc="MX" />
                            <FCDA ldInst="LD0" prefix="BRC" lnClass="PTOC" lnInst="1" doName="StrDur" fc="MX" />
                            <FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="TmpAmb" fc="MX" />
                            <FCDA ldInst="LD0" prefix="VN" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Hz" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="PwrFact" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmp" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmpr" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Watt" fc="MX" />
                            <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="VN" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
                        </DataSet>
                        <DataSet name="StatUrg_A">
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="1" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZMQ" lnClass="PDIS" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="2" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="3" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="4" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="5" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="StrFwdPhA" fc="ST" />
                            <FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="StrFwdPhB" fc="ST" />
                            <FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="StrFwdPhC" fc="ST" />
                            <FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="StrFwdGnd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" doName="ProTx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" doName="LosOfGrd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="ProTx" fc="ST" />
                            <FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="StrNDGnd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="11" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="10" doName="DPCSO" fc="ST" />
                        </DataSet>
                        <DataSet name="GOOSE">
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="stVal" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="q" fc="ST" />
                        </DataSet>
                        <ReportControl name="rcbStatUrg" rptID="rcbStatUrg" datSet="StatUrg" confRev="200" bufTime="500" buffered="true">
                            <TrgOps dchg="true" qchg="true" dupd="true" />
                            <OptFields reasonCode="true" seqNum="true" timeStamp="true" entryID="true" />
                            <RptEnabled max="8" />
                        </ReportControl>
                        <ReportControl name="rcbStatNrml" rptID="rcbStatNrml" datSet="StatNrml" confRev="1" bufTime="500" buffered="true">
                            <TrgOps dchg="true" qchg="true" dupd="true" />
                            <OptFields reasonCode="true" seqNum="true" dataSet="true" dataRef="true" timeStamp="true" entryID="true" />
                            <RptEnabled max="8" />
                        </ReportControl>
                        <ReportControl name="rcbMeasFlt" rptID="rcbMeasFlt" datSet="MeasFlt" confRev="100">
                            <TrgOps dchg="true" qchg="true" dupd="true" />
                            <OptFields reasonCode="true" seqNum="true" timeStamp="true" entryID="true" />
                            <RptEnabled max="8" />
                        </ReportControl>
                        <ReportControl name="rcbStatUrg_A" rptID="rcbStatUrg_A" datSet="StatUrg_A" confRev="1000" bufTime="500" buffered="true">
                            <TrgOps dchg="true" qchg="true" dupd="true" />
                            <OptFields reasonCode="true" seqNum="true" timeStamp="true" entryID="true" />
                            <RptEnabled max="8" />
                        </ReportControl>
                        <DOI name="Mod">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/-1,-1,-1" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/-1,-1,-1" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/-1,-1,-1" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/-1,-1,-1" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/-1,-1,-1" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/-1,-1,-1" />
                            </SDI>
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>2207703</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <Inputs>
                            <Private type="Siemens_SiedigExtRefs"><siedig:ExtRefs xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig"><siedig:ExtRef iedName="E1_7SA" ldInst="Application" lnClass="USER" lnInst="1" doName="DTTS" daName="stVal" controlBaseRef="f550e6b15bcd41c4bdbbf7dcf5b43062" /><siedig:ExtRef iedName="E1_7SA" ldInst="Application" lnClass="USER" lnInst="1" doName="DTTS" daName="q" controlBaseRef="f550e6b15bcd41c4bdbbf7dcf5b43062" /></siedig:ExtRefs></Private>
                            <ExtRef iedName="E1_7SA" ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="DTTS" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.PARAM.0.Value,140,100" />
                            <ExtRef iedName="E1_7SA" ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="DTTS" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.PARAM.0.Value,140,13" />
                            <ExtRef iedName="E1_7SA" ldInst="QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="/DPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <ExtRef iedName="E1_7SA" ldInst="QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="/DPC/ST/Dbpos/+/dchg/+/-1,-1,-1" />
                            <ExtRef iedName="LKKU" ldInst="logical_device" prefix="SP" lnClass="GGIO" lnInst="1" doName="Ind1" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.2.PARAM.0.Value,140,100" />
                            <ExtRef iedName="LKKU" ldInst="logical_device" prefix="SP" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.2.PARAM.0.Value,140,13" />
                        </Inputs>
                        <GSEControl name="E1A_GOOSE" datSet="GOOSE" confRev="300" appID="E1_RELLD0/LLN0.E1A_GOOSE">
                            <Private type="Siemens-GUID">32d5700c4f374f0cae94665b52086240</Private>
                        </GSEControl>
                        <SettingControl numOfSGs="6" />
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
                        <Private type="ABB_FunctionRefs">cec54934-bc70-49ec-bf8b-5dc37a4bdd85</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="Product definition" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SrcSt" desc="Redundancy port supervision">
                            <DAI name="stValA" desc="Channel A status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
                            <DAI name="stValB" desc="Channel B status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
                            <DAI name="errRateA" desc="Channel A error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
                            <DAI name="errRateB" desc="Channel B error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
                            <DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                            <DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED670_DRPRDRE">
                        <Private type="ABB_FunctionRefs">47db2fe7-3ef5-453e-a653-312d1dae3696</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App9.DRep.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App9.DRep.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App9.DRep.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App9.DRep.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="RcdMade" desc="Recording made">
                            <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FltNum" desc="Fault Number">
                            <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
                            <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
                            <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="ZMQA" lnClass="PDIS" inst="2" lnType="ABBIED670_ZMQAPDIS">
                        <Private type="ABB_FunctionRefs">9caea1a4-70d0-4ab3-9c87-2c58268de3f2</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.7.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.2.OUT.9.Value,33,30" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.1.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.2.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.7.Value,140,100" />
                            <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.OUT.7.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.5.Value,140,13" />
                            <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value,140,100" />
                            <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value,140,32" />
                        </DOI>
                        <DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
                            <DAI name="stVal" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ZMQA" lnClass="PDIS" inst="3" lnType="ABBIED670_ZMQAPDIS">
                        <Private type="ABB_FunctionRefs">92bec9bd-6df7-43d1-9202-4587e12aa8b4</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.7.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.3.OUT.9.Value,33,30" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.1.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.2.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.7.Value,140,100" />
                            <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.OUT.7.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.5.Value,140,13" />
                            <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value,140,100" />
                            <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value,140,32" />
                        </DOI>
                        <DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
                            <DAI name="stVal" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ZMQA" lnClass="PDIS" inst="4" lnType="ABBIED670_ZMQAPDIS">
                        <Private type="ABB_FunctionRefs">eb39d2cb-d35a-466a-ad5b-521f9d11550f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.7.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.4.OUT.9.Value,33,30" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.1.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.2.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.7.Value,140,100" />
                            <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.OUT.7.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.5.Value,140,13" />
                            <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value,140,100" />
                            <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value,140,32" />
                        </DOI>
                        <DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
                            <DAI name="stVal" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ZMQA" lnClass="PDIS" inst="5" lnType="ABBIED670_ZMQAPDIS">
                        <Private type="ABB_FunctionRefs">292bbbc8-d5a4-4d15-b898-52a9d34b371e</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.7.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.5.OUT.9.Value,33,30" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.1.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.2.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.7.Value,140,100" />
                            <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.OUT.7.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.6.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.5.Value,140,13" />
                            <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.6.Value,140,100" />
                            <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.OUT.6.Value,140,32" />
                        </DOI>
                        <DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
                            <DAI name="stVal" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED670_SMPPTRC">
                        <Private type="ABB_FunctionRefs">922932de-8d94-41d3-a9c6-9d021e0fbdcf</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.TRIP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/dchg/+/App1.TRIP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.2.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="LORs" desc="Reset Lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_A.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPTr" desc="Single Pole Trip">
                            <DAI name="stVal" desc="Tripping single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Tripping single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Tripping single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TwoPTr" desc="Two Pole Trip">
                            <DAI name="stVal" desc="Tripping two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Tripping two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Tripping two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.5.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTr" desc="Three Pole Trip">
                            <DAI name="stVal" desc="Tripping three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Tripping three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Tripping three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.6.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsLO" desc="Close Lockout">
                            <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.7.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ZMQ" lnClass="PDIS" inst="1" lnType="ABBIED670_ZMQPDIS">
                        <Private type="ABB_FunctionRefs">1874198a-77a0-4136-b60f-c112437e7054</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.7.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.1.OUT.9.Value,33,30" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.2.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.OUT.7.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value,140,32" />
                        </DOI>
                        <DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
                            <DAI name="stVal" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FDPS" lnClass="PDIS" inst="1" lnType="ABBIED670_REV2_FDPSPDIS">
                        <Private type="ABB_FunctionRefs">ef15f48a-2138-4171-bcae-46d4082e8aa0</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.PHSELNLOGIC_SE95_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start in any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.32.Value,140,13" />
                            <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.1.OUT.33.Value,33,30" />
                            <DAI name="phsA" desc="Non directional start in L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.8.Value,140,13" />
                            <DAI name="dirPhsA" desc="Integer coded info about direction of fault, phase L1" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.1.OUT.34.Value,33,30" />
                            <DAI name="phsB" desc="Non directional start in L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.9.Value,140,13" />
                            <DAI name="dirPhsB" desc="Integer coded info about direction of fault, phase L2" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.1.OUT.35.Value,33,30" />
                            <DAI name="phsC" desc="Non directional start in L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.10.Value,140,13" />
                            <DAI name="dirPhsC" desc="Integer coded info about direction of fault, phase L3" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.1.OUT.36.Value,33,30" />
                            <DAI name="q" desc="Start in any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="Start in any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.32.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.29.Value,140,13" />
                            <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.29.Value,140,100" />
                            <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.29.Value,140,32" />
                        </DOI>
                        <DOI name="StrFwdPhA" desc="Fault detected in phase L1 - forward direction">
                            <DAI name="stVal" desc="Fault detected in phase L1 - forward direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Fault detected in phase L1 - forward direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Fault detected in phase L1 - forward direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrFwdPhB" desc="Fault detected in phase L2 - forward direction">
                            <DAI name="stVal" desc="Fault detected in phase L2 - forward direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Fault detected in phase L2 - forward direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Fault detected in phase L2 - forward direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrFwdPhC" desc="Fault detected in phase L3 - forward direction">
                            <DAI name="stVal" desc="Fault detected in phase L3 - forward direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Fault detected in phase L3 - forward direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Fault detected in phase L3 - forward direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrFwdGnd" desc="Earth fault detected in forward direction">
                            <DAI name="stVal" desc="Earth fault detected in forward direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Earth fault detected in forward direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Earth fault detected in forward direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrRvPhA" desc="Fault detected in phase L1 - reverse direction">
                            <DAI name="stVal" desc="Fault detected in phase L1 - reverse direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Fault detected in phase L1 - reverse direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Fault detected in phase L1 - reverse direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrRvPhB" desc="Fault detected in phase L2 - reverse direction">
                            <DAI name="stVal" desc="Fault detected in phase L2 - reverse direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Fault detected in phase L2 - reverse direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Fault detected in phase L2 - reverse direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.5.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrRvPhC" desc="Fault detected in phase L3 - reverse direction">
                            <DAI name="stVal" desc="Fault detected in phase L3 - reverse direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Fault detected in phase L3 - reverse direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Fault detected in phase L3 - reverse direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.6.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrRvGnd" desc="Earth fault detected in reverse direction">
                            <DAI name="stVal" desc="Earth fault detected in reverse direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Earth fault detected in reverse direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Earth fault detected in reverse direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.7.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrNDPhA" desc="Fault detected in phase L1-non directional">
                            <DAI name="stVal" desc="Non directional start in L1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Non directional start in L1" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Non directional start in L1" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrNDPhB" desc="Fault detected in phase L2- non directional">
                            <DAI name="stVal" desc="Non directional start in L2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Non directional start in L2" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Non directional start in L2" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.9.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrNDPhC" desc="Fault detected in phase L3- non directional">
                            <DAI name="stVal" desc="Non directional start in L3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Non directional start in L3" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Non directional start in L3" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.10.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrNDGnd" desc="Earth fault detected- non directional">
                            <DAI name="stVal" desc="Non directional start, phase-earth" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Non directional start, phase-earth" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Non directional start, phase-earth" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.11.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str1Ph" desc="Single-phase fault detected in forward direction">
                            <DAI name="stVal" desc="Start in forward direction for single-phase fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Start in forward direction for single-phase fault" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Start in forward direction for single-phase fault" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.12.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str2Ph" desc="Two-phase fault detected in forward direction">
                            <DAI name="stVal" desc="Start in forward direction for two- phase fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Start in forward direction for two- phase fault" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Start in forward direction for two- phase fault" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.13.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str3Ph" desc="Three-phase fault detected in forward direction">
                            <DAI name="stVal" desc="Start in forward direction for thre-phase fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Start in forward direction for thre-phase fault" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Start in forward direction for thre-phase fault" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.14.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RelGnd" desc="Current conditions release of phase-to-earth measuring elements">
                            <DAI name="stVal" desc="Current conditions release of phase-earth measuring elements" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Current conditions release of phase-earth measuring elements" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Current conditions release of phase-earth measuring elements" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.15.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RelPP" desc="Current conditions release of phase-to-phase measuring elements">
                            <DAI name="stVal" desc="Current conditions release of phase-phase measuring elements" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Current conditions release of phase-phase measuring elements" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Current conditions release of phase-phase measuring elements" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.16.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrCndZ" desc="Start condition (PHS,LE and I based)">
                            <DAI name="stVal" desc="Start condition (Z&lt; with LE and 3I0 E/F detection)" sAddr="/INS/ST/INT32/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.30.Value,33,30" />
                            <DAI name="q" desc="Start condition (Z&lt; with LE and 3I0 E/F detection)" sAddr="/INS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.30.Value,33,100" />
                            <DAI name="t" desc="Start condition (Z&lt; with LE and 3I0 E/F detection)" sAddr="/INS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.30.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrCndA" desc="Start condition (LE and I based)">
                            <DAI name="stVal" desc="Start condition (only LE and 3I0 E/F detection)" sAddr="/INS/ST/INT32/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.31.Value,33,30" />
                            <DAI name="q" desc="Start condition (only LE and 3I0 E/F detection)" sAddr="/INS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.31.Value,33,100" />
                            <DAI name="t" desc="Start condition (only LE and 3I0 E/F detection)" sAddr="/INS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.31.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ZM" lnClass="RPSB" inst="1" lnType="ABBIED670_REV1_ZMRPSB">
                        <Private type="ABB_FunctionRefs">ea9d3535-87be-42f5-b12f-46fe016e2b70</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Power swing detected">
                            <DAI name="general" desc="Power swing detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Power swing detected" sAddr="/ACD/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Power swing detected" sAddr="/ACD/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,200" />
                        </DOI>
                        <DOI name="BlkZn" desc="Blocking of correlated PDIS zone">
                            <DAI name="stVal" desc="Power swing detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Power swing detected" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Power swing detected" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="ZOuter" desc="Measured impedance within outer impedance boundary">
                            <DAI name="stVal" desc="Measured impedance within outer impedance boundary" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Measured impedance within outer impedance boundary" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Measured impedance within outer impedance boundary" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZInner" desc="Measured impedance within inner impedance boundary ">
                            <DAI name="stVal" desc="Measured impedance within inner impedance boundary" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Measured impedance within inner impedance boundary" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Measured impedance within inner impedance boundary" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="EF" lnClass="PIOC" inst="1" lnType="ABBIED670_EFPIOC">
                        <Private type="ABB_FunctionRefs">a00fcc8e-7980-4cca-bde9-7b39ef32cce0</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.RESCURRINST_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.RESCURRINST_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.RESCURRINST_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.RESCURRINST_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.RESCURRINST_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.RESCURRINST_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.OUT.0.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="PH" lnClass="PIOC" inst="1" lnType="ABBIED670_PHPIOC">
                        <Private type="ABB_FunctionRefs">335a1377-d7b0-4976-9155-50488a940b95</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.OVERCURRINST_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.OVERCURRINST_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.OVERCURRINST_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.OVERCURRINST_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal from any phase" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.0.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.1.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Trip signal from any phase" sAddr="/ACT/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip signal from any phase" sAddr="/ACT/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="SDD" lnClass="RFUF" inst="1" lnType="ABBIED670_SDDRFUF">
                        <Private type="ABB_FunctionRefs">5603ae72-a395-4f64-9439-7650b22bd95b</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str3Ph" desc="Three-phase start of function">
                            <DAI name="general" desc="Three-phase start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Three-phase start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Three-phase start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="General start of function">
                            <DAI name="general" desc="General start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="General start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrRst" desc="Start of current and voltage controlled function">
                            <DAI name="general" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ZC" lnClass="PSCH" inst="1" lnType="ABBIED670_ZCPSCH">
                        <Private type="ABB_FunctionRefs">382f573a-ce49-414c-8cde-2ac587374431</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.COMMLOGIC_DIST_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.COMMLOGIC_DIST_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.COMMLOGIC_DIST_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProTx" desc="Teleprotection signal transmitted for a forward fault">
                            <DAI name="stVal" desc="Teleprotection signal transmitted for a forward fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Teleprotection signal transmitted for a forward fault" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Teleprotection signal transmitted for a forward fault" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.6.Value,140,32" />
                        </DOI>
                        <DOI name="ProRx" desc="Teleprotection signal received  for a forward fault ">
                            <DAI name="stVal" desc="Carrier signal received or missing carrier guard signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Carrier signal received or missing carrier guard signal" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Carrier signal received or missing carrier guard signal" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.4.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Carrier Send by Communication Scheme Logic">
                            <DAI name="general" desc="Carrier Send signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" desc="Directional attribute of carrier send signal" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.COMMLOGIC_DIST_A.1.OUT.5.Value,33,30" />
                            <DAI name="q" desc="Carrier Send signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Carrier Send signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.2.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Trip by  Communication Scheme Logic-Residual ">
                            <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.3.Value,140,32" />
                        </DOI>
                        <DOI name="CarRx" desc="Carrier Signal received or missing carrier guard signal">
                            <DAI name="general" desc="Carrier signal received or missing carrier guard signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Carrier signal received or missing carrier guard signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Carrier signal received or missing carrier guard signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="LosOfGrd" desc="Loss of carrier guard signal">
                            <DAI name="stVal" desc="Loss of carrier guard signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Loss of carrier guard signal" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Loss of carrier guard signal" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.1.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="ZCV" lnClass="PSOF" inst="1" lnType="ABBIED670_REV3_ZCVPSOF">
                        <Private type="ABB_FunctionRefs">f02d3d94-9bb1-467a-a360-97a2de8b1c80</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Trip output">
                            <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.OUT.0.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="ZCRW" lnClass="PSCH" inst="1" lnType="ABBIED670_REV1_ZCRWPSCH">
                        <Private type="ABB_FunctionRefs">bdc9de44-0e6a-4cd9-a47f-3dcd4424c4d0</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProTx" desc="Carrier send by WEI logic">
                            <DAI name="stVal" desc="Carrier send by WEI logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
                        </DOI>
                        <DOI name="ProRx" desc="Carrier signal received from remote end">
                            <DAI name="stVal" desc="POR Carrier signal received from remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="POR Carrier signal received from remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="POR Carrier signal received from remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Carrier send by WEI logic">
                            <DAI name="general" desc="Carrier send by WEI logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Carrier send by WEI logic" sAddr="/ACD/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Carrier send by WEI logic" sAddr="/ACD/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Trip of WEI logic">
                            <DAI name="general" desc="Trip of WEI logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
                            <DAI name="phsA" desc="Trip of WEI logic in phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip of WEI logic in phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip of WEI logic in phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip of WEI logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Trip of WEI logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
                        </DOI>
                        <DOI name="Echo" desc="Carrier send by WEI logic">
                            <DAI name="general" desc="Carrier send by WEI logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Carrier send by WEI logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Carrier send by WEI logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
                        </DOI>
                        <DOI name="WeiOp" desc="Trip of WEI logic">
                            <DAI name="general" desc="Trip of WEI logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Trip of WEI logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Trip of WEI logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
                        </DOI>
                        <DOI name="RvABlk" desc="Operation of current reversal function">
                            <DAI name="general" desc="Operation of current reversal logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Operation of current reversal logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operation of current reversal logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RBRF" inst="1" lnType="ABBIED670_CCRBRF">
                        <Private type="ABB_FunctionRefs">88e0b968-ea99-4520-a2ed-2a772781d88d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpEx" desc="Breaker failure trip (external trip)">
                            <DAI name="general" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,32" />
                        </DOI>
                        <DOI name="OpIn" desc="Operate, retrip (internal trip)">
                            <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,13" />
                            <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.0.Value,140,13" />
                            <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.1.Value,140,13" />
                            <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,32" />
                        </DOI>
                        <DOI name="OpEx2" desc="Extarnal trip">
                            <DAI name="general" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Second back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.5.Value,140,32" />
                            <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TMA" lnClass="GGIO" inst="1" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">7d7d40ac-e952-48b8-aa54-e993d6f65c23</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.SIGNALMATRIX_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.SIGNALMATRIX_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TMA" lnClass="GGIO" inst="2" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">25acf0a4-0be7-4854-85b4-e25b115a3f7b</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_B.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.SIGNALMATRIX_B.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_B.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.SIGNALMATRIX_B.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.2.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.2.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LMB" lnClass="RFLO" inst="1" lnType="ABBIED670_LMBRFLO">
                        <Private type="ABB_FunctionRefs">bcba9af8-a3c3-4353-9c63-5465ab9ef9e6</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FAULTLOC.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FAULTLOC.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FAULTLOC.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App1.FAULTLOC.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FAULTLOC.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App1.FAULTLOC.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FltZ" desc="Fault Impedance">
                            <SDI name="cVal">
                                <SDI name="mag">
                                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.3.Value,148,27" />
                                </SDI>
                            </SDI>
                            <DAI name="q" desc="Reactive distance to fault" sAddr="/CMV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Reactive distance to fault" sAddr="/CMV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.3.Value,148,32" />
                        </DOI>
                        <DOI name="FltDiskm" desc="Fault Distance in km">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.1.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Distance to fault in line length unit" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.1.Value,148,100" />
                            <DAI name="t" desc="Distance to fault in line length unit" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.1.Value,148,32" />
                        </DOI>
                        <DOI name="FltLoop" desc="Fault loop">
                            <DAI name="stVal" desc="Fault loop" sAddr="/INS/ST/Enum/+/dchg/FltLoop/App1.FAULTLOC.1.OUT.5.Value,33,30" />
                            <DAI name="q" desc="Fault loop" sAddr="/INS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.5.Value,33,100" />
                            <DAI name="t" desc="Fault loop" sAddr="/INS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.5.Value,33,200" />
                        </DOI>
                        <DOI name="FltDisRl" desc="Distance to fault, relative">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Distance to fault, relative" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Distance to fault, relative" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.0.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcFlt" desc="Fault calculation made">
                            <DAI name="stVal" desc="Fault calculation made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FAULTLOC.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Fault calculation made" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Fault calculation made" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="CC" lnClass="RPLD" inst="1" lnType="ABBIED670_CCRPLD">
                        <Private type="ABB_FunctionRefs">6a24099c-bb6f-4dc9-a1cc-7d7a5cd7881f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Trip signal">
                            <DAI name="general" desc="Trip signal to CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal to CB" sAddr="/ACT/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal to CB" sAddr="/ACT/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Started. Trip condition true, waiting for delay time to expire">
                            <DAI name="general" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SMB" lnClass="RREC" inst="1" lnType="ABBIED670_REV1_SMBRREC">
                        <Private type="ABB_FunctionRefs">ed5248d2-dd7f-4701-8190-a7f15ccb7518</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkRec" desc="Block AR/The AR is in blocked state">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/-1,-1,-1" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/-1,-1,-1" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/-1,-1,-1" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/-1,-1,-1" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/-1,-1,-1" />
                            </SDI>
                            <DAI name="stVal" desc="The AR is in blocked state" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="The AR is in blocked state" sAddr="/SPC/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="The AR is in blocked state" sAddr="/SPC/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,200" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (used here to provide close to XCBR)">
                            <DAI name="general" desc="Closing command for CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Closing command for CB" sAddr="/ACT/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Closing command for CB" sAddr="/ACT/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,32" />
                        </DOI>
                        <DOI name="AutoRecSt" desc="Auto Reclosing Status">
                            <DAI name="stVal" desc="AR status; 1=Ready; 2=InProgress; 3=Successful" sAddr="/INS/ST/Enum/+/dchg/AutoRecSt/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,30" />
                            <DAI name="q" desc="AR status; 1=Ready; 2=InProgress; 3=Successful" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,100" />
                            <DAI name="t" desc="AR status; 1=Ready; 2=InProgress; 3=Successful" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,200" />
                        </DOI>
                        <DOI name="OpRs" desc="Reset counters">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdyRec" desc="Indicates that the AR function is ready for a new sequence">
                            <DAI name="stVal" desc="Indicates that the AR function is ready for a new sequence" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Indicates that the AR function is ready for a new sequence" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Indicates that the AR function is ready for a new sequence" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ActRec" desc="Reclosing sequence in progress">
                            <DAI name="stVal" desc="Reclosing sequence in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SucRec" desc="Activated if CB closes during the time tUnsucCl">
                            <DAI name="stVal" desc="Activated if CB closes during the time tUnsucCl" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Activated if CB closes during the time tUnsucCl" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Activated if CB closes during the time tUnsucCl" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UnsRec" desc="Reclosing unsuccessful, signal resets after the reclaim time">
                            <DAI name="stVal" desc="Reclosing unsuccessful, signal resets after the reclaim time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Reclosing unsuccessful, signal resets after the reclaim time" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Reclosing unsuccessful, signal resets after the reclaim time" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec" desc="Reclosing shot in progress, activated during open time">
                            <DAI name="stVal" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec11" desc="Single-phase reclosing is in progress, shot 1">
                            <DAI name="stVal" desc="Single-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Single-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Single-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.7.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec21" desc="Two-phase reclosing is in progress, shot 1">
                            <DAI name="stVal" desc="Two-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Two-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Two-phase reclosing is in progress, shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec31" desc="Three-phase reclosing is in progress, shot 1">
                            <DAI name="stVal" desc="Three-phase reclosing in progress, shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing in progress, shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing in progress, shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec32" desc="Three-phase reclosing is in progress, shot 2">
                            <DAI name="stVal" desc="Three-phase reclosing in progress, shot 2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing in progress, shot 2" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing in progress, shot 2" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec33" desc="Three-phase reclosing is in progress, shot 3">
                            <DAI name="stVal" desc="Three-phase reclosing in progress, shot 3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing in progress, shot 3" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing in progress, shot 3" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec34" desc="Three-phase reclosing is in progress, shot 4">
                            <DAI name="stVal" desc="Three-phase reclosing in progress, shot 4" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing in progress, shot 4" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing in progress, shot 4" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec35" desc="Three-phase reclosing is in progress, shot 5">
                            <DAI name="stVal" desc="Three-phase reclosing in progress, shot 5" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Three-phase reclosing in progress, shot 5" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Three-phase reclosing in progress, shot 5" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Prm1PhOp" desc="Permit single-phase trip, inverse signal to PREP3P">
                            <DAI name="stVal" desc="Permit single-phase trip, inverse signal to PREP3P" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Permit single-phase trip, inverse signal to PREP3P" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Permit single-phase trip, inverse signal to PREP3P" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.14.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Prp3PhOp" desc="Prepare three-phase trip, control of the next trip opreation">
                            <DAI name="stVal" desc="Prepare three-phase trip, control of the next trip operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Prepare three-phase trip, control of the next trip operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Prepare three-phase trip, control of the next trip operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WtMst" desc="Signal to Slave issued by MAster for sequential reclosing">
                            <DAI name="stVal" desc="Signal to Slave issued by Master for sequential reclosing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Signal to Slave issued by Master for sequential reclosing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Signal to Slave issued by Master for sequential reclosing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec1PhCnt" desc="Counting the number of single-phase reclosing shots">
                            <DAI name="stVal" desc="Counting the number of single-phase reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Counting the number of single-phase reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Counting the number of single-phase reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec2PhCnt" desc="Counting the number of two-phase reclosing shots">
                            <DAI name="stVal" desc="Counting the number of two-phase reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,30" />
                            <DAI name="q" desc="Counting the number of two-phase reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,100" />
                            <DAI name="t" desc="Counting the number of two-phase reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec31Cnt" desc="Counting the number of three-phase reclosing shot 1">
                            <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,30" />
                            <DAI name="q" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,100" />
                            <DAI name="t" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec32Cnt" desc="Counting the number of three-phase reclosing shot 2">
                            <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,30" />
                            <DAI name="q" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,100" />
                            <DAI name="t" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec33Cnt" desc="Counting the number of three-phase reclosing shot 3">
                            <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,30" />
                            <DAI name="q" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,100" />
                            <DAI name="t" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec34Cnt" desc="Counting the number of three-phase reclosing shot 4">
                            <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,30" />
                            <DAI name="q" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,100" />
                            <DAI name="t" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rec35Cnt" desc="Counting the number of three-phase reclosing shot 5">
                            <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,30" />
                            <DAI name="q" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,100" />
                            <DAI name="t" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotRecCnt" desc="Counting total number of reclosing shots">
                            <DAI name="stVal" desc="Counting total number of reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,30" />
                            <DAI name="q" desc="Counting total number of reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,100" />
                            <DAI name="t" desc="Counting total number of reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,200" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaRec" desc="Reclose enabled">
                            <DAI name="stVal" desc="The AR operation is switched on, operative" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="The AR operation is switched on, operative" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="The AR operation is switched on, operative" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="EC" lnClass="PSCH" inst="1" lnType="ABBIED670_ECPSCH">
                        <Private type="ABB_FunctionRefs">ed71de0f-7701-41c6-84f2-f0167a8bed17</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProTx" desc="Teleprotection signal transmitted">
                            <DAI name="stVal" desc="Teleprotection signal transmitted for a forward fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Teleprotection signal transmitted for a forward fault" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Teleprotection signal transmitted for a forward fault" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,32" />
                        </DOI>
                        <DOI name="ProRx" desc="Teleprotection signal received">
                            <DAI name="stVal" desc="Teleprotection signal received for a forward fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Teleprotection signal received for a forward fault" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Teleprotection signal received for a forward fault" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Carrier Send">
                            <DAI name="general" desc="Carrier Send by Communication Scheme Logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" desc="Directional attribute of Carrier Send signal" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.COMMLOG_RESOVCURR_A.1.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Carrier Send by Communication Scheme Logic" sAddr="/ACD/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Carrier Send by Communication Scheme Logic" sAddr="/ACD/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip by Communication Scheme Logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip by Communication Scheme Logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip by Communication Scheme Logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,32" />
                        </DOI>
                        <DOI name="CarRx" desc="Carrier Signal received signal from Communication Logic">
                            <DAI name="general" desc="Carrier Receive from Communication Scheme Logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Carrier Receive from Communication Scheme Logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Carrier Receive from Communication Scheme Logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,32" />
                        </DOI>
                        <DOI name="LosOfGrd" desc="Loss of carrier guard signal">
                            <DAI name="stVal" desc="loss of carrier guard signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="loss of carrier guard signal" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="loss of carrier guard signal" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.5.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="ECRW" lnClass="PSCH" inst="1" lnType="ABBIED670_REV1_ECRWPSCH">
                        <Private type="ABB_FunctionRefs">f5647e18-ce4c-42b2-9624-174bafcc1872</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ProTx" desc="Teleprotection signal transmitted">
                            <DAI name="stVal" desc="Carrier send by WEI logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
                        </DOI>
                        <DOI name="ProRx" desc="Teleprotection signal received">
                            <DAI name="stVal" desc="POR Carrier signal received from remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="POR Carrier signal received from remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="POR Carrier signal received from remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Carrier Send">
                            <DAI name="general" desc="Carrier send by WEI logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Carrier send by WEI logic" sAddr="/ACD/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Carrier send by WEI logic" sAddr="/ACD/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip of WEI logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip of WEI logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip of WEI logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
                        </DOI>
                        <DOI name="Echo" desc="Carrier send by WEI logic">
                            <DAI name="general" desc="Carrier send by WEI logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Carrier send by WEI logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Carrier send by WEI logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
                        </DOI>
                        <DOI name="WeiOp" desc="Trip of WEI logic">
                            <DAI name="general" desc="Trip of WEI logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip of WEI logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip of WEI logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
                        </DOI>
                        <DOI name="RvABlk" desc="Operation of current reversal logic">
                            <DAI name="general" desc="Operation of current reversal logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Operation of current reversal logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operation of current reversal logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.0.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="LOV" lnClass="PTUV" inst="1" lnType="ABBIED670_LOVPTUV">
                        <Private type="ABB_FunctionRefs">4136c9b1-ec3c-4268-879a-b68a63fd6e59</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="BRC" lnClass="PTOC" inst="1" lnType="ABBIED670_REV2_BRCPTOC">
                        <Private type="ABB_FunctionRefs">fdc1b1c5-6085-4427-9cba-7a7351bf606d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal of the protection logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal of the protection logic" sAddr="/ACD/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal of the protection logic" sAddr="/ACD/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Operate signal of the protection logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Operate signal of the protection logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Operate signal of the protection logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,32" />
                        </DOI>
                        <DOI name="UnbA" desc="Current Unbalance">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Measured unbalance of phase currents" sAddr="/MV/MX/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Measured unbalance of phase currents" sAddr="/MV/MX/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.3.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrDur" desc="Start Duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Start duration in percents of the total operating time" sAddr="/MV/MX/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Start duration in percents of the total operating time" sAddr="/MV/MX/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.2.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TMA" lnClass="GGIO" inst="7" lnType="ABBIED670_TMAGGIO">
                        <Private type="ABB_FunctionRefs">a7b9ca3e-b11f-4422-8a4c-c60aac388ca7</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SIGNALMATRIX_B.7.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App2.SIGNALMATRIX_B.7.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SIGNALMATRIX_B.7.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App2.SIGNALMATRIX_B.7.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Out1" desc="OR function between inputs 1 and 16">
                            <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_B.7.OUT.0.Value,140,13" />
                            <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_B.7.OUT.0.Value,140,100" />
                            <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out2" desc="OR function between inputs 17 and 32">
                            <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_B.7.OUT.1.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_B.7.OUT.1.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Out3" desc="OR function between inputs 1 and 32">
                            <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_B.7.OUT.2.Value,140,13" />
                            <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_B.7.OUT.2.Value,140,100" />
                            <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="L" lnClass="PTTR" inst="1" lnType="ABBIED670_REV4_LPTTR">
                        <Private type="ABB_FunctionRefs">a274c782-df76-4803-89c3-1ff0006083cf</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Tmp" desc="Calculated temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated temperature of the device" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Calculated temperature of the device" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,32" />
                        </DOI>
                        <DOI name="TmpRl" desc="Temperature relative to operate temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Temperature relative to operate temperature" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,100" />
                            <DAI name="t" desc="Temperature relative to operate temperature" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,32" />
                        </DOI>
                        <DOI name="Str" desc="Start Signal">
                            <DAI name="general" desc="Start Signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start Signal" sAddr="/ACD/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Start Signal" sAddr="/ACD/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Trip">
                            <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,32" />
                        </DOI>
                        <DOI name="AlmThm" desc="Alarm signal">
                            <DAI name="stVal" desc="Alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,32" />
                        </DOI>
                        <DOI name="BlkRecSt" desc="Block AR start">
                            <DAI name="stVal" desc="Lockout signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Lockout signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Lockout signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SenFlt" desc="Error signal from the temperature sensor">
                            <DAI name="stVal" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmOp" desc="Estimated time to trip">
                            <DAI name="stVal" desc="Estimated time to trip (in min)" sAddr="/INS/ST/INT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.2.Value,33,30" />
                            <DAI name="q" desc="Estimated time to trip (in min)" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.2.Value,33,100" />
                            <DAI name="t" desc="Estimated time to trip (in min)" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.2.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmmRsLO" desc="Estimated time to reset of lockout">
                            <DAI name="stVal" desc="Estimated time to reset of lockout (in min)" sAddr="/INS/ST/INT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Estimated time to reset of lockout (in min)" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.3.Value,33,100" />
                            <DAI name="t" desc="Estimated time to reset of lockout (in min)" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.3.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmpAmb" desc="Ambient temperature">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,100" />
                            <DAI name="t" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ETP" lnClass="MMTR" inst="1" lnType="ABBIED670_ETPMMTR">
                        <Private type="ABB_FunctionRefs">dcaaae9f-7036-4c05-beca-51143876bdf2</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASENER_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASENER_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASENER_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App4.MEASENER_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASENER_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASENER_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/dchg/+/App4.MEASENER_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SupRs" desc="Reset of accumulated energy">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_A.1.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxDmdRs" desc="Reset maximum demands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_A.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrAcc" desc="Start of accumlating energy values">
                            <DAI name="stVal" desc="Start of accumulating energy values." sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Start of accumulating energy values." sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Start of accumulating energy values." sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WhFwdAlm" desc="Alarm of energy active forward for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Alarm for active forward energy exceed limit in set interval" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.15.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WhRvAlm" desc="Alarm of energy active reverse for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Alarm for active reverse energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.19.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArhFwdAlm" desc="Alarm of energy reactive forward for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.23.Value,140,13" />
                            <DAI name="q" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.23.Value,140,100" />
                            <DAI name="t" desc="Alarm for reactive forward energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.23.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArhRvAlm" desc="Alarm of energy reactive reverse for exceeding the limit">
                            <DAI name="stVal" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.27.Value,140,13" />
                            <DAI name="q" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.27.Value,140,100" />
                            <DAI name="t" desc="Alarm for reactive reverse energy exceed limit in set interval " sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.27.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArsAccFwd" desc="Accumulated forward reactive energy">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.1.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated forward reactive energy value in VArS" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.1.Value,148,100" />
                            <DAI name="t" desc="Accumulated forward reactive energy value in VArS" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.1.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VArsAccRev" desc="Accumulated reverse reactive energy">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated reverse reactive energy value in VArS" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Accumulated reverse reactive energy value in VArS" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.3.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WsAccFwd" desc="Accumulated forward active energy">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.0.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated forward active energy value in Ws" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.0.Value,148,100" />
                            <DAI name="t" desc="Accumulated forward active energy value in Ws" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.0.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WsAccRev" desc="Accumulated reverse active energy">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Accumulated reverse active energy value in Ws" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Accumulated reverse active energy value in Ws" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.2.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxVArFwdD" desc="Maximum reactive power demand value in forward direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.24.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.24.Value,148,100" />
                            <DAI name="t" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.24.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxVArRvDm" desc="Maximum reactive power demand value in reverse direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.28.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum reactive power demand value in reverse direction" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.28.Value,148,100" />
                            <DAI name="t" desc="Maximum reactive power demand value in reverse direction" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.28.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxWFwdDmd" desc="Maximum active power demand value in forward direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.16.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.16.Value,148,100" />
                            <DAI name="t" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.16.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxWRvDmd" desc="Maximum active power demand value in reverse direction">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.20.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.20.Value,148,100" />
                            <DAI name="t" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.20.Value,148,32" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED670_REV1_VMSQI">
                        <Private type="ABB_FunctionRefs">6f5877b8-2ce8-430d-9369-2910b3984d75</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,27" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.6.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.7.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.8.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.9.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.13.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.30.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.31.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.32.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.33.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.37.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.54.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.55.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.56.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.57.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.58.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.59.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.60.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.61.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MSQI" inst="1" lnType="ABBIED670_REV1_CMSQI">
                        <Private type="ABB_FunctionRefs">a2c5f007-a60d-463a-861b-716e1a5be3c8</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,27" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.6.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.7.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.8.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.9.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.13.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.30.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.31.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.32.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.33.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.37.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.54.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.55.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.56.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.57.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.58.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.59.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.60.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.61.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED670_VNMMXU">
                        <Private type="ABB_FunctionRefs">dec79354-cde6-4ee1-9f5a-217616df2de7</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.6.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.7.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.8.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.9.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.13.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.30.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.31.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.32.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.33.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.37.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.54.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.55.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.56.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.57.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.58.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.59.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.60.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.61.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED670_CMMXU">
                        <Private type="ABB_FunctionRefs">0ba6c7a8-4cca-4a8e-9069-f4d580359561</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.6.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.7.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.8.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.9.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.13.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.30.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.31.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.32.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.33.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.37.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.54.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.55.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.56.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.57.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.58.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.59.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.60.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.61.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED670_REV1_CVMMXN">
                        <Private type="ABB_FunctionRefs">4618cf23-87ad-419f-a4eb-8c7c383b7e6b</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Amp" desc="Current I (rms) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Calculated current range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.25.Value,33,30" />
                            <DAI name="q" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,100" />
                            <DAI name="t" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.79.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.80.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.69.Value,-1,-1" valKind="Set" />
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.70.Value,-1,-1" valKind="Set" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.71.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.72.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.73.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.74.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.75.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.76.Value,-1,-1" valKind="Set" />
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Vol" desc="Voltage V (rms) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Calcuate voltage range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.21.Value,33,30" />
                            <DAI name="q" desc="Calculate voltage magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,100" />
                            <DAI name="t" desc="Calculate voltage magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.67.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.68.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.57.Value,-1,-1" valKind="Set" />
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.58.Value,-1,-1" valKind="Set" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.59.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.60.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.61.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.62.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.63.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.64.Value,-1,-1" valKind="Set" />
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Watt" desc="Power (P) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.7.Value,33,30" />
                            <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,100" />
                            <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.31.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.32.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.21.Value,-1,-1" valKind="Set" />
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.22.Value,-1,-1" valKind="Set" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.23.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.24.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.25.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.26.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.27.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.28.Value,-1,-1" valKind="Set" />
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VolAmpr" desc="Reactive Power (Q) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.11.Value,33,30" />
                            <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.43.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.44.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.33.Value,-1,-1" valKind="Set" />
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.34.Value,-1,-1" valKind="Set" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.35.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.36.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.37.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.38.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.39.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.40.Value,-1,-1" valKind="Set" />
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VolAmp" desc="Apparent Power (S) not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.19.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.20.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.9.Value,-1,-1" valKind="Set" />
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.10.Value,-1,-1" valKind="Set" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.11.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.12.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.13.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.14.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.15.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.16.Value,-1,-1" valKind="Set" />
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PwrFact" desc="Power Factor not allocated to a phase">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.15.Value,33,30" />
                            <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,100" />
                            <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.55.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.56.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.45.Value,-1,-1" valKind="Set" />
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.46.Value,-1,-1" valKind="Set" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.47.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.48.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.49.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.50.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.51.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.52.Value,-1,-1" valKind="Set" />
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Hz" desc="Frequency">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.29.Value,33,30" />
                            <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,100" />
                            <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.91.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.92.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.81.Value,-1,-1" valKind="Set" />
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.82.Value,-1,-1" valKind="Set" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.83.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.84.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.85.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.86.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.87.Value,-1,-1" valKind="Set" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.88.Value,-1,-1" valKind="Set" />
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="ALd" desc="Current is leading voltage">
                            <DAI name="stVal" desc="Current is leading voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Current is leading voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Current is leading voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ALg" desc="Current is lagging voltage">
                            <DAI name="stVal" desc="Current is lagging voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Current is lagging voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Current is lagging voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED670_VMMXU">
                        <Private type="ABB_FunctionRefs">c4f4e1eb-8df3-48ea-a1dd-4f57aa0c04e3</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PPV" desc="Phase to phase voltages (VL1VL2, …)">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.6.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.7.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.8.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.9.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.13.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.30.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.31.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.32.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.33.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.37.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.54.Value,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.55.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.56.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.57.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.58.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.59.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.60.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.61.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="DP" lnClass="GGIO" inst="3" lnType="ABBIED670_DPGGIO">
                        <Private type="ABB_FunctionRefs">b83695f4-0a3a-4fdc-aad8-ff0d4623ba74</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.COMB_POS_A.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.COMB_POS_A.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.COMB_POS_A.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.COMB_POS_A.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.COMB_POS_A.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.COMB_POS_A.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.COMB_POS_A.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.COMB_POS_A.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.COMB_POS_A.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.COMB_POS_A.3.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.COMB_POS_A.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.COMB_POS_A.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.COMB_POS_A.3.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DPCSO" desc="General position indication">
                            <DAI name="stVal" desc="Double point indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.COMB_POS_A.3.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Double point indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.COMB_POS_A.3.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Double point indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.COMB_POS_A.3.OUT.0.Value,141,32" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="DP" lnClass="GGIO" inst="2" lnType="ABBIED670_DPGGIO">
                        <Private type="ABB_FunctionRefs">a2e35be2-6a8e-4b9a-8bc5-9a54b7d9d286</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.COMB_POS_A.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.COMB_POS_A.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.COMB_POS_A.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.COMB_POS_A.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.COMB_POS_A.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.COMB_POS_A.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.COMB_POS_A.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.COMB_POS_A.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.COMB_POS_A.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.COMB_POS_A.2.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.COMB_POS_A.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.COMB_POS_A.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.COMB_POS_A.2.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DPCSO" desc="General position indication">
                            <DAI name="stVal" desc="Double point indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.COMB_POS_A.2.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Double point indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.COMB_POS_A.2.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Double point indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.COMB_POS_A.2.OUT.0.Value,141,32" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="DP" lnClass="GGIO" inst="1" lnType="ABBIED670_DPGGIO">
                        <Private type="ABB_FunctionRefs">dc889972-687f-4253-bb38-05f147dfd10d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.COMB_POS_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.COMB_POS_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.COMB_POS_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.COMB_POS_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.COMB_POS_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.COMB_POS_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.COMB_POS_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.COMB_POS_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.COMB_POS_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.COMB_POS_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.COMB_POS_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.COMB_POS_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.COMB_POS_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DPCSO" desc="General position indication">
                            <DAI name="stVal" desc="Double point indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.COMB_POS_A.1.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Double point indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.COMB_POS_A.1.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Double point indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.COMB_POS_A.1.OUT.0.Value,141,32" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="Q" lnClass="CBAY" inst="1" lnType="ABBIED670_REV1_QCBAY">
                        <Private type="ABB_FunctionRefs">7f7bbb3d-5b39-4762-8790-51b8ea0abee7</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.BAYCTRL_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.BAYCTRL_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.BAYCTRL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.BAYCTRL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSwPos" desc="The position of the local switch">
                            <DAI name="stVal" desc="Position of the Local/Remote switch" sAddr="/INS/ST/INT32/+/dchg/+/App4.BAYCTRL_B.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Position of the Local/Remote switch" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Position of the Local/Remote switch" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.0.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SrcOpPrm" desc="Permitted Source To Operate">
                            <DAI name="stVal" desc="Value for the operator place allocation" sAddr="/INS/ST/INT32/+/dchg/+/App4.BAYCTRL_B.1.OUT.2.Value,33,30" />
                            <DAI name="q" desc="Value for the operator place allocation" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.2.Value,33,100" />
                            <DAI name="t" desc="Value for the operator place allocation" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.2.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCmd" desc="Block commands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.BAYCTRL_B.1.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Function is blocked for commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Function is blocked for commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Function is blocked for commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMeas" desc="Block measureand">
                            <DAI name="stVal" desc="Update of measurand is blocked" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Update of measurand is blocked" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Update of measurand is blocked" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.BAYCTRL_B.1.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Update of position is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Update of position is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.5.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Local operation">
                            <DAI name="stVal" desc="Local operation allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Local operation allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Local operation allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rem" desc="Remote operation">
                            <DAI name="stVal" desc="Remote operation allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Remote operation allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Remote operation allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="Q" lnClass="CRSV" inst="1" lnType="ABBIED670_QCRSV">
                        <Private type="ABB_FunctionRefs">358f01b4-6478-45dd-92e2-fa6c40095291</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.BAYRESERVE_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.BAYRESERVE_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.BAYRESERVE_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AckRsvBay" desc=" Acknowledge to other bays that this bay is reserved">
                            <DAI name="stVal" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrmOp1" desc=" Reservation is made and the app. 1 is allowed to operate">
                            <DAI name="stVal" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,13" />
