                            <DAI name="q" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrmOp2" desc=" Reservation is made and the app. 2 is allowed to operate">
                            <DAI name="stVal" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrmOp3" desc=" Reservation is made and the app. 3 is allowed to operate">
                            <DAI name="stVal" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrmOp4" desc=" Reservation is made and the app. 4 is allowed to operate">
                            <DAI name="stVal" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrmOp5" desc=" Reservation is made and the app. 5 is allowed to operate">
                            <DAI name="stVal" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrmOp6" desc=" Reservation is made and the app. 6 is allowed to operate">
                            <DAI name="stVal" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrmOp7" desc=" Reservation is made and the app. 7 is allowed to operate">
                            <DAI name="stVal" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PrmOp8" desc=" Reservation is made and the app. 8 is allowed to operate">
                            <DAI name="stVal" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RqRsvBay" desc=" Request for reservation of other bays">
                            <DAI name="stVal" desc="Request for reservation of other bays" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Request for reservation of other bays" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Request for reservation of other bays" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rsv" desc=" Indicates that the bay is reserved">
                            <DAI name="stVal" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="CILO" inst="1" lnType="ABBIED670_SCILO">
                        <Private type="ABB_FunctionRefs">95940b6c-1a62-438f-9f2e-5fc47bcef80c</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="EnaOpn" desc="Enable Open">
                            <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="EnaCls" desc="Enable Close">
                            <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.OUT.1.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="CSWI" inst="1" lnType="ABBIED670_REV1_SCSWI">
                        <Private type="ABB_FunctionRefs">26077cd0-41b3-43d5-8c91-1d58ca0cb7c0</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch, general">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.1.OUT.7.Value,141,12" />
                            <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.OUT.7.Value,141,100" />
                            <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.OUT.7.Value,141,32" />
                            <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.1.OUT.11.Value,140,13" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.1.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.1.PARAM.0.Value,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operation “Open Switch”">
                            <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCls" desc="Operation “Close Switch”">
                            <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCmd" desc="Block of commands ">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="XCBR" inst="1" lnType="ABBIED670_REV1_SXCBR">
                        <Private type="ABB_FunctionRefs">8ce69b12-d7a6-409f-bd86-83f001ff3643</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SWITCH_D.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SWITCH_D.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SWITCH_D.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SWITCH_D.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SWITCH_D.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SWITCH_D.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SWITCH_D.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SWITCH_D.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SWITCH_D.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SWITCH_D.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_D.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_D.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation (local means without substation automation communication, hardwired direct control)">
                            <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_D.1.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_D.1.OUT.8.Value,33,30" />
                            <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.8.Value,33,100" />
                            <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_D.1.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_D.1.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_D.1.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_D.1.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_D.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_D.1.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_D.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="CBOpCap" desc="Circuit breaker operating capability">
                            <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Enum/+/dchg/CBOpCap/App1.SWITCH_D.1.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_D.1.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_D.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="CILO" inst="2" lnType="ABBIED670_SCILO">
                        <Private type="ABB_FunctionRefs">4a48ee25-2e52-4670-a120-d86b51f1a27a</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="EnaOpn" desc="Enable Open">
                            <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.2.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="EnaCls" desc="Enable Close">
                            <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.OUT.1.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="CSWI" inst="2" lnType="ABBIED670_REV1_SCSWI">
                        <Private type="ABB_FunctionRefs">d9969863-ef78-477b-81f6-24fe6c35752d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch, general">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.2.OUT.7.Value,141,12" />
                            <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.OUT.7.Value,141,100" />
                            <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.OUT.7.Value,141,32" />
                            <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.2.OUT.11.Value,140,13" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.2.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.2.PARAM.0.Value,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operation “Open Switch”">
                            <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.2.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCls" desc="Operation “Close Switch”">
                            <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCmd" desc="Block of commands ">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.2.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="XSWI" inst="1" lnType="ABBIED670_REV1_SXSWI">
                        <Private type="ABB_FunctionRefs">f989fda5-899a-44c6-82f3-89e24eeb38be</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.19.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.19.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.19.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.19.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.19.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.19.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.19.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.19.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.19.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.19.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.19.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.19.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation">
                            <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.19.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.19.OUT.8.Value,33,30" />
                            <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.8.Value,33,100" />
                            <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.19.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.19.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.19.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.19.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.19.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.19.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.19.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SwTyp" desc="Switch type">
                            <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.19.OUT.19.Value,33,30" />
                            <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.19.Value,33,100" />
                            <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.19.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SwOpCap" desc="Switch operating capability">
                            <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.19.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.19.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.19.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="CILO" inst="3" lnType="ABBIED670_SCILO">
                        <Private type="ABB_FunctionRefs">6947fa8c-86a1-4a02-a998-145e06fe083f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="EnaOpn" desc="Enable Open">
                            <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.3.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="EnaCls" desc="Enable Close">
                            <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.3.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.OUT.1.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="CSWI" inst="3" lnType="ABBIED670_REV1_SCSWI">
                        <Private type="ABB_FunctionRefs">a222eee1-dd41-469e-9d6b-31a04116855d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch, general">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,12" />
                            <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,100" />
                            <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,32" />
                            <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.11.Value,140,13" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.3.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.3.PARAM.0.Value,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operation “Open Switch”">
                            <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCls" desc="Operation “Close Switch”">
                            <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCmd" desc="Block of commands ">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="XSWI" inst="2" lnType="ABBIED670_REV1_SXSWI">
                        <Private type="ABB_FunctionRefs">2ac511e7-17bf-42d6-9432-e35a7dea088b</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.20.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.20.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.20.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.20.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.20.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.20.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.20.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.20.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.20.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.20.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.20.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.20.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation">
                            <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.20.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.20.OUT.8.Value,33,30" />
                            <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.8.Value,33,100" />
                            <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.20.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.20.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.20.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.20.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.20.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.20.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.20.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SwTyp" desc="Switch type">
                            <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.20.OUT.19.Value,33,30" />
                            <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.19.Value,33,100" />
                            <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.19.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SwOpCap" desc="Switch operating capability">
                            <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.20.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.20.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.20.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="CILO" inst="4" lnType="ABBIED670_SCILO">
                        <Private type="ABB_FunctionRefs">73ab35f2-b011-42ec-8229-bc1f42674e86</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="EnaOpn" desc="Enable Open">
                            <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.4.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.OUT.0.Value,140,32" />
                        </DOI>
                        <DOI name="EnaCls" desc="Enable Close">
                            <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.4.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.OUT.1.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="CSWI" inst="4" lnType="ABBIED670_REV1_SCSWI">
                        <Private type="ABB_FunctionRefs">8b3cd2fb-af93-4f87-a963-1fbd53f2e093</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch, general">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,12" />
                            <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,100" />
                            <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,32" />
                            <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.11.Value,140,13" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.4.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.4.PARAM.0.Value,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operation “Open Switch”">
                            <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCls" desc="Operation “Close Switch”">
                            <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCmd" desc="Block of commands ">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="S" lnClass="XSWI" inst="3" lnType="ABBIED670_REV1_SXSWI">
                        <Private type="ABB_FunctionRefs">c7f71a29-b7d3-4e20-b303-2356821aabb5</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.21.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.21.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.21.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.21.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.21.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.21.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.21.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.21.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.21.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.21.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.21.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.21.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation">
                            <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.21.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.21.OUT.8.Value,33,30" />
                            <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.8.Value,33,100" />
                            <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.21.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.21.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.21.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.21.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.21.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.21.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.21.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SwTyp" desc="Switch type">
                            <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.21.OUT.19.Value,33,30" />
                            <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.19.Value,33,100" />
                            <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.19.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SwOpCap" desc="Switch operating capability">
                            <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.21.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.21.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.21.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VN" lnClass="MMXU" inst="2" lnType="ABBIED670_VNMMXU">
                        <Private type="ABB_FunctionRefs">dd8336f9-58b1-4bce-a7a7-972c29248715</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.30.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.30.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.30.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.6.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.7.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.8.Value,-1,-1">
                                            <Val>260000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.9.Value,-1,-1">
                                            <Val>240000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.10.Value,-1,-1">
                                            <Val>220000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.11.Value,-1,-1">
                                            <Val>200000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.13.Value,-1,-1">
                                            <Val>300000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.30.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.30.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.31.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.32.Value,-1,-1">
                                            <Val>260000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.33.Value,-1,-1">
                                            <Val>240000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.34.Value,-1,-1">
                                            <Val>220000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.35.Value,-1,-1">
                                            <Val>200000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.37.Value,-1,-1">
                                            <Val>300000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.30.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.54.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.55.Value,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.56.Value,-1,-1">
                                            <Val>260000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.57.Value,-1,-1">
                                            <Val>240000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.58.Value,-1,-1">
                                            <Val>220000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.59.Value,-1,-1">
                                            <Val>200000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.60.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.61.Value,-1,-1">
                                            <Val>300000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="SP16" lnClass="GGIO" inst="1" lnType="ABBIED670_SP16GGIO">
                        <Private type="ABB_FunctionRefs">3d69ce54-14e3-43fc-96c8-9bdc77319c6c</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind" desc="General indication (binary input)">
                            <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.1.Value,140,32" />
                        </DOI>
                        <DOI name="GrInd" desc="OR of all indications 1-16">
                            <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.17.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="General indication no 2">
                            <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="General indication no 3">
                            <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="General indication no 4">
                            <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="General indication no 5">
                            <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.5.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="General indication no 6">
                            <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.6.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7" desc="General indication no 7">
                            <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.7.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="General indication no 8">
                            <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9" desc="General indication no 9">
                            <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.9.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10" desc="General indication no 10">
                            <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.10.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11" desc="General indication no 11">
                            <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.11.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12" desc="General indication no 12">
                            <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.12.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13" desc="General indication no 13">
                            <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.13.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14" desc="General indication no 14">
                            <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.14.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15" desc="General indication no 15">
                            <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.15.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16" desc="General indication no 16">
                            <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.16.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SP16" lnClass="GGIO" inst="2" lnType="ABBIED670_SP16GGIO">
                        <Private type="ABB_FunctionRefs">026b6b98-cf14-4165-aa8b-32adc3c770c2</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Ind" desc="General indication (binary input)">
                            <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.1.Value,140,32" />
                        </DOI>
                        <DOI name="GrInd" desc="OR of all indications 1-16">
                            <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.17.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="General indication no 2">
                            <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.2.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="General indication no 3">
                            <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.3.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="General indication no 4">
                            <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.4.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="General indication no 5">
                            <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.5.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="General indication no 6">
                            <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.6.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7" desc="General indication no 7">
                            <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.7.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="General indication no 8">
                            <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.8.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9" desc="General indication no 9">
                            <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.9.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10" desc="General indication no 10">
                            <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.10.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11" desc="General indication no 11">
                            <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.11.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12" desc="General indication no 12">
                            <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.12.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13" desc="General indication no 13">
                            <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.13.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14" desc="General indication no 14">
                            <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.14.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15" desc="General indication no 15">
                            <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.15.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16" desc="General indication no 16">
                            <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.16.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VS" lnClass="GGIO" inst="1" lnType="ABBIED670_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">b6b1457d-b737-4479-a203-9c8fcb361929</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.1.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.1.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.1.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.1.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.1.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.1.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.1.PARAM.1.Value,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="10" lnType="ABBIED670_REV1_VSGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">ff5504b5-e66c-4e50-b5d8-bb2e3bd8b33d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.10.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.10.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.10.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.10.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.10.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.10.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.10.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.10.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.10.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.10.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.10.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.10.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.10.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.10.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.10.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.10.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.10.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.10.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.10.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.10.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.10.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.10.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.10.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.10.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.10.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.10.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.10.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.10.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.10.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.10.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.10.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.10.PARAM.1.Value,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                    <LN prefix="VS" lnClass="GGIO" inst="11" lnType="ABBIED670_REV1_VSGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">20a060ae-7e53-400f-b617-344e314e8c47</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.11.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.11.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.11.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.11.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.11.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.11.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.11.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.11.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.11.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.11.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.11.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.11.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.11.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.11.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.11.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.11.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.11.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.11.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.11.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.11.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.11.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.11.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.11.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.11.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.11.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.11.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.11.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.11.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.11.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.11.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.11.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.11.PARAM.1.Value,-1,-1" valKind="Set" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="UV2_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_GEN2LLN0">
                        <Private type="ABB_FunctionRefs">07bd6bbf-86ca-4d9f-b74a-235b7501574f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>235982</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
                        <Private type="ABB_FunctionRefs">07bd6bbf-86ca-4d9f-b74a-235b7501574f</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="Product definition" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SrcSt" desc="Redundancy port supervision">
                            <DAI name="stValA" desc="Channel A status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
                            <DAI name="stValB" desc="Channel B status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
                            <DAI name="errRateA" desc="Channel A error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
                            <DAI name="errRateB" desc="Channel B error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
                            <DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                            <DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="UV2" lnClass="PTUV" inst="1" lnType="ABBIED670_UV2PTUV">
                        <Private type="ABB_FunctionRefs">07bd6bbf-86ca-4d9f-b74a-235b7501574f</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="UV2" lnClass="PTUV" inst="2" lnType="ABBIED670_UV2PTUV">
                        <Private type="ABB_FunctionRefs">07bd6bbf-86ca-4d9f-b74a-235b7501574f</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step2 phase L2 " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="UV2" lnClass="PTRC" inst="1" lnType="ABBIED670_PH1PTRC">
                        <Private type="ABB_FunctionRefs">07bd6bbf-86ca-4d9f-b74a-235b7501574f</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,200" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="OV2_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_GEN2LLN0">
                        <Private type="ABB_FunctionRefs">f1f09fdd-32ed-4dda-9d12-9f4fb3efaceb</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>220318</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
                        <Private type="ABB_FunctionRefs">f1f09fdd-32ed-4dda-9d12-9f4fb3efaceb</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="Product definition" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SrcSt" desc="Redundancy port supervision">
                            <DAI name="stValA" desc="Channel A status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
                            <DAI name="stValB" desc="Channel B status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
                            <DAI name="errRateA" desc="Channel A error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
                            <DAI name="errRateB" desc="Channel B error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
                            <DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                            <DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="OV2" lnClass="PTOV" inst="1" lnType="ABBIED670_OV2PTOV">
                        <Private type="ABB_FunctionRefs">f1f09fdd-32ed-4dda-9d12-9f4fb3efaceb</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="OV2" lnClass="PTOV" inst="2" lnType="ABBIED670_OV2PTOV">
                        <Private type="ABB_FunctionRefs">f1f09fdd-32ed-4dda-9d12-9f4fb3efaceb</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="OV2" lnClass="PTRC" inst="1" lnType="ABBIED670_PH1PTRC">
                        <Private type="ABB_FunctionRefs">f1f09fdd-32ed-4dda-9d12-9f4fb3efaceb</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,200" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="EF4_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_EF4LLN0">
                        <Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.EF4_D.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.EF4_D.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>371135</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.13.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
                        <Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="Product definition" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SrcSt" desc="Redundancy port supervision">
                            <DAI name="stValA" desc="Channel A status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
                            <DAI name="stValB" desc="Channel B status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
                            <DAI name="errRateA" desc="Channel A error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
                            <DAI name="errRateB" desc="Channel B error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
                            <DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                            <DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV1_GEN4PHAR">
                        <Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start (active when restraint is needed)">
                            <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.14.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.14.Value,140,200" />
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED670_REV1_EF4PTRC">
                        <Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.9.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.8.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.8.Value,140,200" />
                        </DOI>
                        <DOI name="OpSOF" desc="Trip signal from earth fault switch onto fault function">
                            <DAI name="general" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.16.Value,140,32" />
                            <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrSOF" desc="Start signal from earth fault switch onto fault function">
                            <DAI name="general" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.15.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.15.Value,140,200" />
                            <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="PTOC" inst="1" lnType="ABBIED670_REV1_PH1PTOC">
                        <Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.0.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.1.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="PTOC" inst="2" lnType="ABBIED670_REV1_PH1PTOC">
                        <Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.2.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.2.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.3.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="PTOC" inst="3" lnType="ABBIED670_REV1_PH1PTOC">
                        <Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.4.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.4.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.5.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="PTOC" inst="4" lnType="ABBIED670_REV1_PH1PTOC">
                        <Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.6.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.6.Value,140,200" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.7.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED670_REV4_EF4RDIR">
                        <Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Dir" desc="Direction">
                            <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.EF4_D.1.OUT.17.Value,33,30" />
                            <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.17.Value,140,200" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="OC4_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_OC4LLN0">
                        <Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.OC4_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.OC4_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.OC4_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.OC4_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.OC4_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.OC4_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>333997</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.30.Value,140,13" />
                            <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.30.Value,140,100" />
                            <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.30.Value,140,32" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
                        <Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="Product definition" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SrcSt" desc="Redundancy port supervision">
                            <DAI name="stValA" desc="Channel A status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
                            <DAI name="stValB" desc="Channel B status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
                            <DAI name="errRateA" desc="Channel A error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
                            <DAI name="errRateB" desc="Channel B error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
                            <DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                            <DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="OC4" lnClass="PHAR" inst="1" lnType="ABBIED670_GEN4PHAR">
                        <Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour ">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start (active when restraint is needed)">
                            <DAI name="general" desc="Block from second harmonic detection" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.31.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Block from second harmonic detection" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.31.Value,140,100" />
                            <DAI name="t" desc="Block from second harmonic detection" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.31.Value,140,200" />
                        </DOI>
                    </LN>
                    <LN prefix="OC4" lnClass="PTOC" inst="1" lnType="ABBIED670_PH3PTOC">
                        <Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.34.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.6.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.7.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.8.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.34.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.34.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.35.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.9.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.10.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.35.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.35.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="OC4" lnClass="PTOC" inst="2" lnType="ABBIED670_PH3PTOC">
                        <Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.36.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.12.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.13.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.14.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.36.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.36.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.37.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.15.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.16.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.37.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.37.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="OC4" lnClass="PTOC" inst="3" lnType="ABBIED670_PH3PTOC">
                        <Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.38.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.18.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.19.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.20.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.38.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.38.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.39.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.21.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.22.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.23.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.39.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.39.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="OC4" lnClass="PTOC" inst="4" lnType="ABBIED670_PH3PTOC">
                        <Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.40.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.24.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.25.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.26.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.40.Value,140,100" />
                            <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.40.Value,140,32" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.41.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.27.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.28.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.29.Value,140,13" />
                            <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.41.Value,140,100" />
                            <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.41.Value,140,32" />
                        </DOI>
                    </LN>
                    <LN prefix="OC4" lnClass="PTRC" inst="1" lnType="ABBIED670_PH3PTRC">
                        <Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
                            <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.33.Value,140,13" />
                            <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.3.Value,140,13" />
                            <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.33.Value,140,100" />
                            <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.33.Value,140,32" />
                        </DOI>
                        <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
                            <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.32.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.0.Value,140,13" />
                            <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_C.1.OUT.42.Value,33,30" />
                            <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.2.Value,140,13" />
                            <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_C.1.OUT.43.Value,33,30" />
                            <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.4.Value,140,13" />
                            <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_C.1.OUT.44.Value,33,30" />
                            <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.32.Value,140,32" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="SES_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV2_RSY1LLN0">
                        <Private type="ABB_FunctionRefs">2e9f2727-6821-46a0-8e3f-abd1cdc99d75</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,152,29" />
                            <DAI name="q" desc="Mode parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,152,100" />
                            <DAI name="t" desc="Mode parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
                                <Val>236150</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Bus1Sel" desc="Bus1 selected">
                            <DAI name="stVal" desc="Bus1 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Bus1 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Bus1 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Bus2Sel" desc="Bus2 selected">
                            <DAI name="stVal" desc="Bus2 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Bus2 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Bus2 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lin1Sel" desc="Line1 selected">
                            <DAI name="stVal" desc="Line1 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Line1 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Line1 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lin2Sel" desc="Line2 selected">
                            <DAI name="stVal" desc="Line2 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Line2 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Line2 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SelFuFail" desc="Selected voltage transformer fuse failed">
                            <DAI name="stVal" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestEnOK" desc="Energizing check OK test output">
                            <DAI name="stVal" desc="Energizing check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Energizing check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Energizing check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VHiAlm" desc="Voltage amplitudes above set limits">
                            <DAI name="stVal" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InadCBCls" desc="Inadvertent circuit breaker closing">
                            <DAI name="stVal" desc="Inadvertent circuit breaker closing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.46.Value,140,13" />
                            <DAI name="q" desc="Inadvertent circuit breaker closing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.46.Value,140,100" />
                            <DAI name="t" desc="Inadvertent circuit breaker closing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.46.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
                        <Private type="ABB_FunctionRefs">2e9f2727-6821-46a0-8e3f-abd1cdc99d75</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="Product definition" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SrcSt" desc="Redundancy port supervision">
                            <DAI name="stValA" desc="Channel A status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
                            <DAI name="stValB" desc="Channel B status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
                            <DAI name="errRateA" desc="Channel A error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
                            <DAI name="errRateB" desc="Channel B error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
                            <DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                            <DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SES" lnClass="RSYN" inst="1" lnType="ABBIED670_REV2_AUT1RSYN">
                        <Private type="ABB_FunctionRefs">2e9f2727-6821-46a0-8e3f-abd1cdc99d75</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Automatic release " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.42.Value,140,13" />
                            <DAI name="q" desc="Automatic release " sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.42.Value,140,100" />
                            <DAI name="t" desc="Automatic release " sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.42.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VInd" desc="Voltage difference out of limit">
                            <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AngInd" desc="Angle Difference Indicator">
                            <DAI name="stVal" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="HzInd" desc="Frequency Difference Indicator">
                            <DAI name="stVal" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifVClc" desc="Calculated Difference in Voltage">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.15.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference of voltage in p.u" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.15.Value,148,100" />
                            <DAI name="t" desc="Calculated difference of voltage in p.u" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.15.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifHzClc" desc="Calculated Difference in Frequency">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.16.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference of frequency" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.16.Value,148,100" />
                            <DAI name="t" desc="Calculated difference of frequency" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.16.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="DifAngClc" desc="Calculated Difference of Phase Angle">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.17.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference of phase angle" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.17.Value,148,100" />
                            <DAI name="t" desc="Calculated difference of phase angle" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.17.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="EnOK" desc="Auto energizing check OK">
                            <DAI name="stVal" desc="Automatic energizing check OK" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Automatic energizing check OK" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Automatic energizing check OK" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestSCOK" desc="Auto synchro check OK test output">
                            <DAI name="stVal" desc="Auto synchro check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.30.Value,140,13" />
                            <DAI name="q" desc="Auto synchro check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.30.Value,140,100" />
                            <DAI name="t" desc="Auto synchro check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.30.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VBus" desc="Voltage amplitude for Bus voltage">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.19.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Bus voltage" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.19.Value,148,100" />
                            <DAI name="t" desc="Bus voltage" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.19.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VLin" desc="Voltage amplitude for Line voltage">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.24.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Line voltage" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.24.Value,148,100" />
                            <DAI name="t" desc="Line voltage" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.24.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SES" lnClass="RSYN" inst="2" lnType="ABBIED670_REV2_MAN1RSYN">
                        <Private type="ABB_FunctionRefs">2e9f2727-6821-46a0-8e3f-abd1cdc99d75</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Manual release" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.43.Value,140,13" />
                            <DAI name="q" desc="Manual release" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.43.Value,140,100" />
                            <DAI name="t" desc="Manual release" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.43.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="VInd" desc="Voltage difference out of limit">
                            <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="AngInd" desc="Angle Difference Indicator">
                            <DAI name="stVal" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="HzInd" desc="Frequency Difference Indicator">
                            <DAI name="stVal" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="EnOK" desc="Manual energizing check OK">
                            <DAI name="stVal" desc="Manual energizing check OK" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Manual energizing check OK" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Manual energizing check OK" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestSCOK" desc="Manual synchro check OK test output">
                            <DAI name="stVal" desc="Manual synchro check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Manual synchro check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Manual synchro check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SES" lnClass="RSYN" inst="3" lnType="ABBIED670_REV3_SYNRSYN">
                        <Private type="ABB_FunctionRefs">2e9f2727-6821-46a0-8e3f-abd1cdc99d75</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Synchronizing OK output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.32.Value,140,13" />
                            <DAI name="q" desc="Synchronizing OK output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="Synchronizing OK output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.32.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="SynPrg" desc="Synchronising in progress">
                            <DAI name="stVal" desc="Synchronizing in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.31.Value,140,13" />
                            <DAI name="q" desc="Synchronizing in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.31.Value,140,100" />
                            <DAI name="t" desc="Synchronizing in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.31.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                        </DOI>
                        <DOI name="FailSyn" desc="Synchronizing failed">
                            <DAI name="stVal" desc="Synchronizing failed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.33.Value,140,13" />
                            <DAI name="q" desc="Synchronizing failed" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.33.Value,140,100" />
                            <DAI name="t" desc="Synchronizing failed" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.33.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TestSynOK" desc="Synchronizing OK test output">
                            <DAI name="stVal" desc="Synchronizing OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.34.Value,140,13" />
                            <DAI name="q" desc="Synchronizing OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.34.Value,140,100" />
                            <DAI name="t" desc="Synchronizing OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.34.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VHiAlmSyn" desc="Voltage amplitudes for synchronizing above set limits">
                            <DAI name="stVal" desc="Voltage amplitudes for synchronizing above set limits" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.35.Value,140,13" />
                            <DAI name="q" desc="Voltage amplitudes for synchronizing above set limits" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.35.Value,140,100" />
                            <DAI name="t" desc="Voltage amplitudes for synchronizing above set limits" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.35.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VIndSyn" desc="Voltage difference out of limit for synchronizing">
                            <DAI name="stVal" desc="Voltage difference out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.36.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.36.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.36.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzIndSyn" desc="Frequency difference out of limit for synchronizing">
                            <DAI name="stVal" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.37.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.37.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.37.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzInBndSyn" desc="Frequency difference in band for synchronizing">
                            <DAI name="stVal" desc="Frequency difference in band for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.38.Value,140,13" />
                            <DAI name="q" desc="Frequency difference in band for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.38.Value,140,100" />
                            <DAI name="t" desc="Frequency difference in band for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.38.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRCIndSyn" desc="Frequency derivative out of limit for synchronizing">
                            <DAI name="stVal" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.39.Value,140,13" />
                            <DAI name="q" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.39.Value,140,100" />
                            <DAI name="t" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.39.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val>1MRK117-792</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="E1_7SA" desc="E1_7SA" type="7SA87" manufacturer="SIEMENS" configVersion="V08.01.12">
        <Private type="Siemens-MasterId">c15e4ff3-c65a-4345-9600-1ffb046f4394</Private>
        <Private type="Siemens-ICD-Language">en-US</Private>
        <Private type="Siemens-Siprotec5-Product-Code">7SA87-DAAA-AA0-0AAAA0-AM0112-23111B-BAA000-000AC0-CH1BA1-CG0</Private>
        <Private type="Siemens-Siprotec5-Application-Template">7SA87_Basic_1_3pol</Private>
        <Private type="Siemens-Siprotec5-Communication-Configuration-Version">80112</Private>
        <Private type="Siemens-Siprotec5-Configuration-Version">V08.01.12</Private>
        <Private type="Siemens-IsSiprotec5IED"></Private>
        <Private type="Siemens-Owner">KET_SIP5</Private>
        <Private type="Siemens-ModifiedDate">01/22/2020 11:54:41</Private>
        <Private type="Siemens-IED-Id">c15e4ff3-c65a-4345-9600-1ffb046f4394</Private>
        <Private type="Siemens-ModificationCounter">32</Private>
        <Private type="Siemens-s7ManagerName">7SA87</Private>
        <Private type="ABB_PCMObjectTypeName">Generic IEC61850 IED</Private>
        <Private type="ABBPCMInternalObjRef">1be25938-2587-4b85-b64f-2ad9f801bb0a</Private>
        <Private type="ABB Comm">
            <eComm:CommNode x="-536870912" y="-536870912">
                <eComm:IED />
            </eComm:CommNode>
        </Private>
        <Services>
            <DynAssociation />
            <SettingGroups>
                <SGEdit />
            </SettingGroups>
            <GetDirectory />
            <GetDataObjectDefinition />
            <DataObjectDirectory />
            <GetDataSetValue />
            <DataSetDirectory />
            <ConfDataSet max="50" maxAttributes="100" />
            <DynDataSet max="30" maxAttributes="60" />
            <ReadWrite />
            <ConfReportControl max="60" />
            <GetCBValues />
            <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
            <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
            <ConfLNs />
            <GOOSE max="16" />
            <FileHandling />
        </Services>
        <AccessPoint name="E" desc="Port E">
            <Server timeout="0">
                <Authentication />
                <LDevice desc="Application" inst="Application">
                    <Private type="Siemens-MasterId">5ad9dbd7-fecc-46e5-9123-d64c2fa860b3</Private>
                    <LN0 desc="General" lnClass="LLN0" inst="" lnType="SIPROTEC5_1001">
                        <Private type="Siemens-MasterId">e63164de-62ed-4699-8beb-375a123d5a0c</Private>
                        <DataSet name="DataSet1">
                            <FCDA ldInst="Application" lnClass="CALH" lnInst="0" doName="GrWrn" fc="ST" />
                            <FCDA ldInst="Application" lnClass="CALH" lnInst="0" doName="GrAlm" fc="ST" />
                            <FCDA ldInst="Application" lnClass="USER" lnInst="1" doName="BP" fc="ST" />
                            <FCDA ldInst="Application" lnClass="USER" lnInst="1" doName="ONV" fc="ST" />
                            <FCDA ldInst="Application" lnClass="USER" lnInst="1" doName="Loc" fc="ST" />
                            <FCDA ldInst="Application" lnClass="USER" lnInst="1" doName="Rem" fc="ST" />
                            <FCDA ldInst="Application" lnClass="USER" lnInst="1" doName="LocRem" fc="ST" />
                            <FCDA ldInst="Application" lnClass="USER" lnInst="1" doName="NIntl" fc="ST" />
                            <FCDA ldInst="Application" lnClass="USER" lnInst="1" doName="SynBlk" fc="ST" />
                            <FCDA ldInst="CB1" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
                            <FCDA ldInst="Ln1_21DistanceProt1" prefix="DISB_" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="2" doName="Str" fc="ST" />
                            <FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="3" doName="Str" fc="ST" />
                            <FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="4" doName="Str" fc="ST" />
                            <FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="Ln1_8521PermUnderr" prefix="PUTT_" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="Ln1_8521PermUnderr" prefix="PUTT_" lnClass="PSCH" lnInst="1" doName="TxPrm" fc="ST" />
                            <FCDA ldInst="Ln1_8521PermUnderr" prefix="REBI_" lnClass="GAPC" lnInst="1" doName="RecvGen" fc="ST" />
                            <FCDA ldInst="Ln1_8567NDirComp" prefix="GFDC_" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="Ln1_8567NDirComp" prefix="GFDC_" lnClass="PSCH" lnInst="1" doName="TxPrm" fc="ST" />
                            <FCDA ldInst="Ln1_8567NDirComp" prefix="REBI_" lnClass="GAPC" lnInst="1" doName="RecvGen" fc="ST" />
                            <FCDA ldInst="CB1_79AutoReclosing" prefix="GEN_" lnClass="RREC" lnInst="1" doName="OpCls" fc="ST" />
                            <FCDA ldInst="CB1_79AutoReclosing" prefix="GEN_" lnClass="RREC" lnInst="1" doName="NotRdy" fc="ST" />
                            <FCDA ldInst="CB1_79AutoReclosing" prefix="GEN_" lnClass="RREC" lnInst="1" doName="RecInit" fc="ST" />
                            <FCDA ldInst="Ln1_5051OC3ph1p1" prefix="ID_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="Ln1_5051OC3ph1p1" prefix="ID_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="Application" lnClass="LLN0" doName="SwAuth" fc="ST" />
                            <FCDA ldInst="Application" lnClass="LLN0" doName="SwMod" fc="ST" />
                            <FCDA ldInst="CB1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
                            <FCDA ldInst="CB1" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="CB1" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="QB1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
                            <FCDA ldInst="QB1" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="QB1" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="QB9" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
                            <FCDA ldInst="QB9" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="QB9" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="QC9" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
                            <FCDA ldInst="QC9" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="QC9" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="PowS_MeasPointV3ph1" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="VTmcb" fc="ST" />
                            <FCDA ldInst="Application" lnClass="USER" lnInst="1" doName="Horn" fc="ST" />
                        </DataSet>
                        <DataSet name="DataSet2">
                            <FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />
                            <FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />
                            <FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />
                            <FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX" />
                            <FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX" />
                            <FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX" />
                            <FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />
                            <FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />
                            <FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />
                            <FCDA ldInst="Ln1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
                            <FCDA ldInst="Ln1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="CB1_25Synchronization" prefix="GEN" lnClass="RSYN" lnInst="1" doName="V2Clc" fc="MX" />
                            <FCDA ldInst="Ln1" prefix="SE_" lnClass="RFLO" lnInst="1" doName="FltDis" fc="MX" />
                        </DataSet>
                        <DataSet name="DataSet">
                            <FCDA ldInst="QB1" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
                            <FCDA ldInst="QB1" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
                            <FCDA ldInst="Application" lnClass="USER" lnInst="1" doName="DTTS" daName="stVal" fc="ST" />
                            <FCDA ldInst="Application" lnClass="USER" lnInst="1" doName="DTTS" daName="q" fc="ST" />
                        </DataSet>
                        <ReportControl name="A_URCB" rptID="E1_7SAApplication/LLN0$RP$A_URCB" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_1" rptID="E1_7SAApplication/LLN0$RP$A_URCB_1" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_2" rptID="E1_7SAApplication/LLN0$RP$A_URCB_2" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_3" rptID="E1_7SAApplication/LLN0$RP$A_URCB_3" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_4" rptID="E1_7SAApplication/LLN0$RP$A_URCB_4" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_5" rptID="E1_7SAApplication/LLN0$RP$A_URCB_5" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_6" rptID="E1_7SAApplication/LLN0$RP$A_URCB_6" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_7" rptID="E1_7SAApplication/LLN0$RP$A_URCB_7" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_8" rptID="E1_7SAApplication/LLN0$RP$A_URCB_8" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_9" rptID="E1_7SAApplication/LLN0$RP$A_URCB_9" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_10" rptID="E1_7SAApplication/LLN0$RP$A_URCB_10" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_11" rptID="E1_7SAApplication/LLN0$RP$A_URCB_11" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_12" rptID="E1_7SAApplication/LLN0$RP$A_URCB_12" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_13" rptID="E1_7SAApplication/LLN0$RP$A_URCB_13" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_14" rptID="E1_7SAApplication/LLN0$RP$A_URCB_14" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_15" rptID="E1_7SAApplication/LLN0$RP$A_URCB_15" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_16" rptID="E1_7SAApplication/LLN0$RP$A_URCB_16" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_17" rptID="E1_7SAApplication/LLN0$RP$A_URCB_17" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_18" rptID="E1_7SAApplication/LLN0$RP$A_URCB_18" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_19" rptID="E1_7SAApplication/LLN0$RP$A_URCB_19" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_20" rptID="E1_7SAApplication/LLN0$RP$A_URCB_20" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_21" rptID="E1_7SAApplication/LLN0$RP$A_URCB_21" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_22" rptID="E1_7SAApplication/LLN0$RP$A_URCB_22" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_23" rptID="E1_7SAApplication/LLN0$RP$A_URCB_23" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_24" rptID="E1_7SAApplication/LLN0$RP$A_URCB_24" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_25" rptID="E1_7SAApplication/LLN0$RP$A_URCB_25" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_26" rptID="E1_7SAApplication/LLN0$RP$A_URCB_26" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_27" rptID="E1_7SAApplication/LLN0$RP$A_URCB_27" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_28" rptID="E1_7SAApplication/LLN0$RP$A_URCB_28" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="A_URCB_29" rptID="E1_7SAApplication/LLN0$RP$A_URCB_29" confRev="1">
                            <Private type="Siemens-Siprotec5-IsPredefined"></Private>
                            <OptFields />
                        </ReportControl>
                        <ReportControl name="Report1" rptID="E1_7SA/Application/LLN0$BR$Report1" datSet="DataSet1" confRev="10001" bufTime="100" buffered="true">
                            <TrgOps dchg="true" qchg="true" dupd="true" />
                            <OptFields reasonCode="true" seqNum="true" timeStamp="true" entryID="true" />
                            <RptEnabled max="6" />
                        </ReportControl>
                        <ReportControl name="Report2" rptID="E1_7SA/Application/LLN0$RP$Report2" datSet="DataSet2" confRev="60001" bufTime="100">
                            <TrgOps dchg="true" qchg="true" dupd="true" />
                            <OptFields reasonCode="true" seqNum="true" timeStamp="true" entryID="true" />
                            <RptEnabled max="6" />
                        </ReportControl>
                        <DOI name="Mod" desc="Test mode" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health (61850 only)" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="LED reset" />
                        <DOI name="LocKey" desc="Sw.authority key/set">
                            <DAI name="dataNs" valKind="Set">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="dataNs" valKind="Set">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltLev" desc="Multiple sw.auth. levels">
                            <DAI name="setVal" valKind="Set" />
                            <DAI name="dataNs" valKind="Set">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ProtOnOff" desc="Protection on" />
                        <DOI name="FnctLO" desc="Device logout" />
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1" />
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2" />
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3" />
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4" />
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5" />
                        <DOI name="LedTstStrt" desc="&gt;LED reset" />
                        <DOI name="FloOn" desc="&gt;Dev. funct.logout on" />
                        <DOI name="FloOff" desc="&gt;Dev. funct.logout off" />
                        <DOI name="SGChoiceB1" desc="&gt;SG choice bit 1" />
                        <DOI name="SGChoiceB2" desc="&gt;SG choice bit 2" />
                        <DOI name="SGChoiceB3" desc="&gt;SG choice bit 3" />
                        <DOI name="LightOn" desc="&gt;Light on" />
                        <DOI name="Inactive" desc="Protection inactive" />
                        <DOI name="HealthDev" desc="Health" />
                        <DOI name="LedTstOut" desc="LED have been reset" />
                        <DOI name="FloCmd" desc="Logged off via control" />
                        <DOI name="FloState" desc="Device logged off" />
                        <DOI name="SwAuth" desc="Switching authority" />
                        <DOI name="SwMod" desc="Switching mode" />
                        <DOI name="ActiveSG" desc="Active settings group" />
                        <DOI name="FunInTest" desc="Functions in Test mode" />
                        <DOI name="ResCmpFmt" desc="Set. format residu. comp." />
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal" valKind="Set" />
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for" />
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal" valKind="Set" />
                        </DOI>
                        <DOI name="EnTestMod" desc="Activate device test mode" />
                        <DOI name="RelBoOnTst" desc="Oper.bin.outp. under test" />
                        <DOI name="ResvTms" desc="Reserv.time for com.prot.">
                            <DAI name="setVal">
                                <Val>120</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>65535</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <GSEControl name="Control_DataSet" datSet="DataSet" confRev="20001" appID="E1_7SA/QB1/LLN0/Control_DataSet">
                            <Private type="Siemens-GUID">f550e6b15bcd41c4bdbbf7dcf5b43062</Private>
                            <IEDName>E1_REL</IEDName>
                        </GSEControl>
                        <SettingControl numOfSGs="1">
                            <Private type="Siemens-MasterId">47441c5f-7854-487d-ac98-6edcd0277711</Private>
                        </SettingControl>
                    </LN0>
                    <LN desc="Device" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD_Application">
                        <Private type="Siemens-MasterId">a21adb34-db1f-464b-bad3-2580c36274f9</Private>
                        <DOI name="PhyNam" desc="Physical device name">
                            <DAI name="vendor" valKind="Set">
                                <Val>SIEMENS</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="Set">
                                <Val>7SA87-DAAA-AA0-0AAAA0-AM0112-23111B-BAA000-000AC0-CH1BA1-CG0</Val>
                            </DAI>
                            <DAI name="swRev" valKind="Set">
                                <Val>V08.01</Val>
                            </DAI>
                            <DAI name="model" valKind="Set">
                                <Val>7SA87</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical health" />
                        <DOI name="Proxy" desc="Proxy" />
                        <DOI name="PwrUp" desc="Device startup" />
                        <DOI name="Sim" desc="GOOSE sim. mode">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>sbo-with-normal-security</Val>
                            </DAI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTmh" desc="Device operating hours" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2020-01-09 07:13:22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GoStop" desc="&gt;GOOSE Stop" />
                        <DOI name="LifeCon" desc="Life contact" />
                        <DOI name="BatFail" desc="Battery failure" />
                        <DOI name="ClkFail" desc="Clock fail" />
                        <DOI name="ErrMeasT" desc="Error meas. trans." />
                        <DOI name="ErrComp" desc="Compensation error" />
                        <DOI name="ErrOffset" desc="Offset error" />
                        <DOI name="DigsiAct" desc="DIGSI active" />
                        <DOI name="SimuMode" desc="Simulation mode active" />
                        <DOI name="CommMode" desc="Commiss. mode active" />
                        <DOI name="ErrMemory" desc="Error memory" />
                        <DOI name="AuxPwrFail" desc="Auxiliary Power Fail" />
                        <DOI name="PSModFail" desc="Power sup. Module fail." />
                        <DOI name="PSModOK" desc="Power sup. Module OK" />
                        <DOI name="PSAuxPwrFail" desc="Pow. sup. aux. pow. fail." />
                        <DOI name="PSAuxPwrOK" desc="Power sup.aux.pow.OK" />
                        <DOI name="PSModFailSps" desc="Power sup. Module fail." />
                        <DOI name="PSAuxFailSps" desc="Pow. sup. aux. pow. fail." />
                        <DOI name="Logon" desc="Cyber Security state" />
                        <DOI name="CybSecEvt" desc="Cyber-security event" />
                        <DOI name="MsgLost" desc="Event lost" />
                        <DOI name="ChtBlk" desc="Chatter blocking" />
                        <DOI name="FlshDskHth" desc="Flash disk health" />
                        <DOI name="PrcModIna" desc="Process mode inactive" />
                    </LN>
                    <LN desc="Alarm handling" lnClass="CALH" inst="0" lnType="SIPROTEC5_1003">
                        <Private type="Siemens-MasterId">73341557-941e-49ef-a150-1c93df4b65e1</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm" desc="Group alarm" />
                        <DOI name="GrWrn" desc="Group warning" />
                        <DOI name="GrInd" desc="Group indication" />
                        <DOI name="GrIndIn" desc="&gt;Group indication" />
                        <DOI name="GrWrnIn" desc="&gt;Group Warning" />
                        <DOI name="GrAlmIn" desc="&gt;Group Alarm" />
                    </LN>
                    <LN desc="Time managem." lnClass="LTIM" inst="0" lnType="SIPROTEC5_1004">
                        <Private type="Siemens-MasterId">7f0dbc56-5484-43c8-a0d1-6c0bbb6af391</Private>
                        <DOI name="Mod" desc="Mode (status only)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmDT" desc="Daylight saving time" />
                        <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
                            <DAI name="setVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-720</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>840</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmUseDT" desc="Switch daylight sav. time">
                            <DAI name="setVal">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClkSetMan" desc="Clock set manually" />
                        <DOI name="TmOfsDT" desc="Offset daylight sav. time">
                            <SDI name="setMag">
                                <DAI name="i">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>min</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="i" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="i" valKind="Set">
                                    <Val>120</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="i" valKind="Set">
                                    <Val>15</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DateFormat" desc="Date format" />
                    </LN>
                    <LN desc="Service track." lnClass="LTRK" inst="0" lnType="SIPROTEC5_1005">
                        <Private type="Siemens-MasterId">a6f72090-3f40-46cc-bb26-24f2f8ecd41c</Private>
                        <DOI name="Mod" desc="Mode (status only)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="LED not in FG" prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_1006">
                        <Private type="Siemens-MasterId">24e2f785-511f-45af-886a-5cf0161c9de4</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset" />
                        <DOI name="LedTstOut" desc="LED have been reset" />
                        <DOI name="ResetCtl" desc="Reset LEDs" />
                    </LN>
                    <LN desc="User-def. FB" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal">
                        <Private type="Siemens-MasterId">57dd474e-36e5-4b31-882e-86bef94bbc47</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="lnNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BP" desc="&gt;RUP">
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ONV" desc="VBN">
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Local">
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rem" desc="Remote">
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocRem" desc="Sw Authority">
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NIntl" desc="Non-Interlocked">
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Horn" desc="Horn">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SynBlk" desc="Sync Blocked">
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DTTS" desc="Trip Send">
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Circuit breaker QA1" inst="CB1">
                    <Private type="Siemens-MasterId">bdb41416-d1f7-4de2-8677-cf4532ef4340</Private>
                    <LN0 desc="CB1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">74f91275-f178-43e8-8e26-b8cb71447724</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1009">
                        <Private type="Siemens-MasterId">ec9e3857-9d38-4400-b624-c1945af57835</Private>
                        <DOI name="Mod" desc="Mode (status only)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated normal current">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>600</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>110</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PoleOpenA" desc="Current thresh. CB open">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OnePhOp" desc="1-pole operate allowed">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpModeRBRF" desc="Op. mode BFP" />
                    </LN>
                    <LN desc="Trip logic" lnClass="PTRC" inst="1" lnType="SIPROTEC5_1010">
                        <Private type="Siemens-MasterId">e81e7010-5b8d-4f9c-88ec-d785ac92daf3</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="Trip indication" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Trip3pCoup" desc="1pole trip coupl.3pole" />
                        <DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt." />
                        <DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP" />
                        <DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip" />
                        <DOI name="Trip2phFlt" desc="Trip at 2ph short circuit" />
                        <DOI name="Set3pCoup" desc="3-pole coupling">
                            <DAI name="setVal">
                                <Val>with trip</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetTrip" desc="Reset of trip command" />
                    </LN>
                    <LN desc="Circuit break." lnClass="XCBR" inst="4" lnType="SIPROTEC5_LNType_XCBR_1pol_Ctl">
                        <Private type="Siemens-MasterId">8f6dcbc8-d2a3-4db7-a6f6-7d93c11c2631</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="EEHealth" desc="External health" />
                        <DOI name="OpCnt" desc="Op.ct." />
                        <DOI name="Pos" desc="Position 3-pole">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="Set" />
                                <DAI name="onDur" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                                <DAI name="offDur" valKind="Set" />
                                <DAI name="numPls" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening" />
                        <DOI name="BlkCls" desc="Block closing" />
                        <DOI name="SumSwARs" desc="ΣI Brk.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="pulsQty" valKind="Set">
                                <Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="POWCap" desc="PoW capability" />
                        <DOI name="SetOpCntA" desc="Set op.counter phs A">
                            <DAI name="maxVal" valKind="Set">
                                <Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpCntB" desc="Set op.counter phs B">
                            <DAI name="maxVal" valKind="Set">
                                <Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpCntC" desc="Set op.counter phs C">
                            <DAI name="maxVal" valKind="Set">
                                <Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpnHrs" desc="Set CB open hours">
                            <DAI name="maxVal" valKind="Set">
                                <Val>9999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpHrs" desc="Set operating hours">
                            <DAI name="maxVal" valKind="Set">
                                <Val>9999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking" />
                        <DOI name="Rdy" desc="&gt;Ready" />
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist." />
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
                        <DOI name="TripRelViaBi" desc="&gt;Trip release BBP" />
                        <DOI name="TripOpnCmd" desc="Trip/open cmd. 3-pole" />
                        <DOI name="TripCmdA" desc="Trip only pole A" />
                        <DOI name="TripCmdB" desc="Trip only pole B" />
                        <DOI name="TripCmdC" desc="Trip only pole C" />
                        <DOI name="ClsCmd" desc="Close command" />
                        <DOI name="OpnCmdA" desc="Open cmd. 1-pole phsA" />
                        <DOI name="OpnCmdB" desc="Open cmd. 1-pole phsB" />
                        <DOI name="OpnCmdC" desc="Open cmd. 1-pole phsC" />
                        <DOI name="ClsCmdA" desc="Close cmd. 1-pole phsA" />
                        <DOI name="ClsCmdB" desc="Close cmd. 1-pole phsB" />
                        <DOI name="ClsCmdC" desc="Close cmd. 1-pole phsC" />
                        <DOI name="CmdActv" desc="Command active" />
                        <DOI name="AlmSupp" desc="Alarm suppression" />
                        <DOI name="DefTr" desc="Definitive trip" />
                        <DOI name="OpCntPhA" desc="Op.ct. A" />
                        <DOI name="OpCntPhB" desc="Op.ct. B" />
                        <DOI name="OpCntPhC" desc="Op.ct. C" />
                        <DOI name="SumSwARsA" desc="ΣIA Brk.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="pulsQty" valKind="Set">
                                <Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumSwARsB" desc="ΣIB Brk.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="pulsQty" valKind="Set">
                                <Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumSwARsC" desc="ΣIC Brk.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="pulsQty" valKind="Set">
                                <Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAphsA" desc="Break.-current phs A">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwAphsB" desc="Break.-current phs B">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                        </DOI>
