                        <DOI name="SwAphsC" desc="Break.-current phs C">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwANeut" desc="Break. current 3I0/IN">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsA" desc="Break. voltage phs A">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsB" desc="Break. voltage phs B">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsC" desc="Break. voltage phs C">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CBOpnHrs" desc="CB open hours" />
                        <DOI name="OpHrs" desc="Operating hours" />
                        <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
                            <DAI name="setVal">
                                <Val>always</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BbpBlockDO" desc="BBP trip relays blocked" />
                        <DOI name="NoTrpRelBi" desc="no release of trip cmd" />
                    </LN>
                    <LN desc="CB phs A" lnClass="XCBR" inst="1" lnType="SIPROTEC5_1012">
                        <Private type="Siemens-MasterId">6b9d9996-6b22-4851-9d32-ff1422cda915</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="OpCnt" desc="Op.ct." />
                        <DOI name="Pos" desc="Cmd. with feedback" />
                        <DOI name="BlkOpn" desc="Block opening" />
                        <DOI name="BlkCls" desc="Block closing" />
                        <DOI name="SumSwARs" desc="ΣI Brk.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="CB phs B" lnClass="XCBR" inst="2" lnType="SIPROTEC5_1012">
                        <Private type="Siemens-MasterId">73ae6358-40fc-4515-8144-546c60975a96</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="OpCnt" desc="Op.ct." />
                        <DOI name="Pos" desc="Cmd. with feedback" />
                        <DOI name="BlkOpn" desc="Block opening" />
                        <DOI name="BlkCls" desc="Block closing" />
                        <DOI name="SumSwARs" desc="ΣI Brk.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="CB phs C" lnClass="XCBR" inst="3" lnType="SIPROTEC5_1012">
                        <Private type="Siemens-MasterId">d3418279-867a-46e8-b20b-15725d282465</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="OpCnt" desc="Op.ct." />
                        <DOI name="Pos" desc="Cmd. with feedback" />
                        <DOI name="BlkOpn" desc="Block opening" />
                        <DOI name="BlkCls" desc="Block closing" />
                        <DOI name="SumSwARs" desc="ΣI Brk.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Manual close" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1013">
                        <Private type="Siemens-MasterId">619a7f2a-5d68-41ee-b4bd-440de6e982fb</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block manual close" />
                        <DOI name="Input" desc="&gt;Input" />
                        <DOI name="Detected" desc="Detected" />
                        <DOI name="ActionTmms" desc="Action time">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CbOpDrpDel" desc="CB open dropout delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Reset LED Group" prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1006">
                        <Private type="Siemens-MasterId">b9af7a36-dcc2-4fca-9bad-75a28136cf71</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset" />
                        <DOI name="LedTstOut" desc="LED have been reset" />
                        <DOI name="ResetCtl" desc="Reset LEDs" />
                    </LN>
                    <LN desc="Control" lnClass="CSWI" inst="1" lnType="SIPROTEC5_1014">
                        <Private type="Siemens-MasterId">ac80d2fb-2747-4cd5-afbc-78be6f3121e1</Private>
                        <Private type="Siemens-LN-Dependency">E1_7SA|CB1_25Synchronization|GEN|RSYN|1</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch" />
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal" valKind="Set" />
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal" valKind="Set">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
                                <Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal" valKind="Set" />
                        </DOI>
                        <DOI name="SwAuth" desc="Switching authority" />
                        <DOI name="SwMod" desc="Switching mode" />
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1" />
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2" />
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3" />
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4" />
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5" />
                    </LN>
                    <LN desc="Interlocking" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO">
                        <Private type="Siemens-MasterId">58a21c28-9cf1-45da-bc9a-87c64e9c1b7b</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening" />
                        <DOI name="EnaCls" desc="&gt;Enable closing" />
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
                    </LN>
                    <LN desc="CB test" prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1016">
                        <Private type="Siemens-MasterId">c33995df-57e4-4846-ae59-fde188ab92ab</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrTst3p" desc="3-pole open-close" />
                        <DOI name="StrTstPhsA" desc="Pole A open-close" />
                        <DOI name="StrTstPhsB" desc="Pole B open-close" />
                        <DOI name="StrTstPhsC" desc="Pole C open-close" />
                        <DOI name="TstExec" desc="Test execution" />
                        <DOI name="TstTr" desc="Trip command issued" />
                        <DOI name="TstCls" desc="Close command issued" />
                        <DOI name="TstCnc" desc="Test canceled" />
                    </LN>
                </LDevice>
                <LDevice desc="Circuit breaker QA1_25 Syn" inst="CB1_25Synchronization">
                    <Private type="Siemens-MasterId">52fcaf4d-ece6-470c-a10a-615ac733e3f0</Private>
                    <LN0 desc="CB1_25Synchronization/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">0263b753-3df9-4d9a-b8e1-a07d1459e07c</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" prefix="GEN" lnClass="RSYN" inst="1" lnType="SIPROTEC5_1017">
                        <Private type="Siemens-MasterId">6b3a55f1-722e-42e4-ac0c-b0bd2f24ac9b</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rel" desc="Release close cmd." />
                        <DOI name="DifVClc" desc="dV">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifHzClc" desc="df">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifAngClc" desc="dα">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V1Clc" desc="V1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz1Clc" desc="f1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2Clc" desc="V2">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz2Clc" desc="f2">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifHzLFO" desc="df mean">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DfDtClc" desc="d fdiff/dt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz/s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MultiSel" desc="Multiple selection" />
                        <DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>-179</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlockVSel" desc="Blocked no V selected" />
                    </LN>
                    <LN desc="Synchrocheck 1" prefix="CK_" lnClass="RSYN" inst="1" lnType="SIPROTEC5_1018">
                        <Private type="Siemens-MasterId">2027d89e-3870-4560-8150-972ff80cd64b</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rel" desc="Release close cmd." />
                        <DOI name="VInd" desc="Voltage difference OK" />
                        <DOI name="AngInd" desc="Angle difference OK" />
                        <DOI name="HzInd" desc="Frequency diff. OK" />
                        <DOI name="SynPrg" desc="In progress" />
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="TotTmms" desc="Max.durat. sync.process">
                            <DAI name="setVal">
                                <Val>15000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>3600000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sel" desc="&gt;Selection" />
                        <DOI name="BlkRel" desc="&gt;Block close command" />
                        <DOI name="SynReq" desc="&gt;Start/stop syn.proc." />
                        <DOI name="StrSynPrc" desc="&gt;Start syn. process" />
                        <DOI name="StopSynPrc" desc="&gt;Stop syn. process" />
                        <DOI name="V1HiV2LoIn" desc="&gt;Op. mode 'V1&gt;V2&lt;'" />
                        <DOI name="V1LoV2HiIn" desc="&gt;Op. mode 'V1&lt;V2&gt;'" />
                        <DOI name="V1LoV2LoIn" desc="&gt;Op. mode 'V1&lt;V2&lt;'" />
                        <DOI name="DirectCO" desc="&gt;Op. mode 'dir.cls.cmd'" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="InProgress" desc="In progress" />
                        <DOI name="OpTmExp" desc="Max. time exceeded" />
                        <DOI name="SynDet" desc="All sync. conditio. OK" />
                        <DOI name="V1HiV2Lo" desc="Cond. V1&gt;V2&lt; fulfilled" />
                        <DOI name="V1LoV2Hi" desc="Cond. V1&lt;V2&gt; fulfilled" />
                        <DOI name="V1LoV2Lo" desc="Cond. V1&lt;V2&lt; fulfilled" />
                        <DOI name="Hz1Hi" desc="Frequency f1 &gt; fmax" />
                        <DOI name="Hz1Lo" desc="Frequency f1 &lt; fmin" />
                        <DOI name="Hz2Hi" desc="Frequency f2 &gt; fmax" />
                        <DOI name="Hz2Lo" desc="Frequency f2 &lt; fmin" />
                        <DOI name="DfdtHi" desc="dfdiff/dt too large" />
                        <DOI name="V1Hi" desc="Voltage V1 &gt; Vmax" />
                        <DOI name="V1Lo" desc="Voltage V1 &lt; Vmin" />
                        <DOI name="V2Hi" desc="Voltage V2 &gt; Vmax" />
                        <DOI name="V2Lo" desc="Voltage V2 &lt; Vmin" />
                        <DOI name="V1LV2" desc="V dif.too large(V2&gt;V1)" />
                        <DOI name="V2LV1" desc="V dif.too large(V2&lt;V1)" />
                        <DOI name="Hz1LHz2" desc="f dif.too large(f2&gt;f1)" />
                        <DOI name="Hz2LHz1" desc="f dif.too large(f2&lt;f1)" />
                        <DOI name="Ang1LAng2" desc="α dif.too large(α2&gt;α1)" />
                        <DOI name="Ang2LAng1" desc="α dif.too large(α2&lt;α1)" />
                        <DOI name="SetErr" desc="Setting error" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="VAdpFact" desc="Voltage adjustment">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DeaLinMod" desc="Close cmd. at V1&lt; &amp; V2&gt;">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DeaBusMod" desc="Close cmd. at V1&gt; &amp; V2&lt;">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DeaLiBuMod" desc="Close cmd. at V1&lt; &amp; V2&lt;">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DirCmd" desc="Direct close command" />
                        <DOI name="DeaModTmms" desc="Supervision time">
                            <DAI name="setVal">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MinVSyn" desc="Min. operating limit Vmin">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>374</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="MaxVSyn" desc="Max. operat. limit Vmax">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>125</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>374</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="DeadVal" desc="V1, V2 without voltage">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>15</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="LiveVal" desc="V1, V2 with voltage">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>95</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>374</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="DifVPs" desc="Max. voltage diff. V2&gt;V1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="DifVNg" desc="Max. voltage diff. V2&lt;V1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="DifHzPs" desc="Max. frequency diff. f2&gt;f1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DifHzNg" desc="Max. frequency diff. f2&lt;f1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DifAngPs" desc="Max. angle diff. α2&gt;α1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DifAngNg" desc="Max. angle diff. α2&lt;α1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Sychr./Asycr.1" prefix="SYAS_" lnClass="RSYN" inst="1" lnType="SIPROTEC5_1019">
                        <Private type="Siemens-MasterId">4ec68c0f-e8b7-423c-a2d7-ea6253bdcc5d</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rel" desc="Release close cmd." />
                        <DOI name="VInd" desc="Voltage difference OK" />
                        <DOI name="AngInd" desc="Angle difference OK" />
                        <DOI name="HzInd" desc="Frequency diff. OK" />
                        <DOI name="SynPrg" desc="In progress" />
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="TotTmms" desc="Max.durat. sync.process">
                            <DAI name="setVal">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>3600000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sel" desc="&gt;Selection" />
                        <DOI name="BlkRel" desc="&gt;Block close command" />
                        <DOI name="SynReq" desc="&gt;Start/stop syn.proc." />
                        <DOI name="StrSynPrc" desc="&gt;Start syn. process" />
                        <DOI name="StopSynPrc" desc="&gt;Stop syn. process" />
                        <DOI name="V1HiV2LoIn" desc="&gt;Op. mode 'V1&gt;V2&lt;'" />
                        <DOI name="V1LoV2HiIn" desc="&gt;Op. mode 'V1&lt;V2&gt;'" />
                        <DOI name="V1LoV2LoIn" desc="&gt;Op. mode 'V1&lt;V2&lt;'" />
                        <DOI name="DirectCO" desc="&gt;Op. mode 'dir.cls.cmd'" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="InProgress" desc="In progress" />
                        <DOI name="HzSyn" desc="State f-synchronous" />
                        <DOI name="OpTmExp" desc="Max. time exceeded" />
                        <DOI name="SynDet" desc="All sync. conditio. OK" />
                        <DOI name="V1HiV2Lo" desc="Cond. V1&gt;V2&lt; fulfilled" />
                        <DOI name="V1LoV2Hi" desc="Cond. V1&lt;V2&gt; fulfilled" />
                        <DOI name="V1LoV2Lo" desc="Cond. V1&lt;V2&lt; fulfilled" />
                        <DOI name="Hz1Hi" desc="Frequency f1 &gt; fmax" />
                        <DOI name="Hz1Lo" desc="Frequency f1 &lt; fmin" />
                        <DOI name="Hz2Hi" desc="Frequency f2 &gt; fmax" />
                        <DOI name="Hz2Lo" desc="Frequency f2 &lt; fmin" />
                        <DOI name="DfdtHi" desc="dfdiff/dt too large" />
                        <DOI name="V1Hi" desc="Voltage V1 &gt; Vmax" />
                        <DOI name="V1Lo" desc="Voltage V1 &lt; Vmin" />
                        <DOI name="V2Hi" desc="Voltage V2 &gt; Vmax" />
                        <DOI name="V2Lo" desc="Voltage V2 &lt; Vmin" />
                        <DOI name="V1LV2" desc="V dif.too large(V2&gt;V1)" />
                        <DOI name="V2LV1" desc="V dif.too large(V2&lt;V1)" />
                        <DOI name="Hz1LHz2" desc="f dif.too large(f2&gt;f1)" />
                        <DOI name="Hz2LHz1" desc="f dif.too large(f2&lt;f1)" />
                        <DOI name="Ang1LAng2" desc="α dif.too large(α2&gt;α1)" />
                        <DOI name="Ang2LAng1" desc="α dif.too large(α2&lt;α1)" />
                        <DOI name="SetErr" desc="Setting error" />
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
                                <Val>Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VAdpFact" desc="Voltage adjustment">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DeaLinMod" desc="Close cmd. at V1&lt; &amp; V2&gt;">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DeaBusMod" desc="Close cmd. at V1&gt; &amp; V2&lt;">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DeaLiBuMod" desc="Close cmd. at V1&lt; &amp; V2&lt;">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DirCmd" desc="Direct close command" />
                        <DOI name="DeaModTmms" desc="Supervision time">
                            <DAI name="setVal">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBTmms" desc="CB make time">
                            <DAI name="setVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>600</Val>
                            </DAI>
                            <DAI name="dataNs" valKind="Set" />
                        </DOI>
                        <DOI name="MinVSyn" desc="Min. operating limit Vmin">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>374</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="MaxVSyn" desc="Max. operat. limit Vmax">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>125</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>374</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="DeadVal" desc="V1, V2 without voltage">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>15</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="LiveVal" desc="V1, V2 with voltage">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>95</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>374</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="ASynMod" desc="Async. operating mode" />
                        <DOI name="DifVPsAs" desc="Max. voltage diff. V2&gt;V1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="DifVNgAs" desc="Max. voltage diff. V2&lt;V1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="DifHzPsAs" desc="Max. frequency diff. f2&gt;f1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DifHzNgAs" desc="Max. frequency diff. f2&lt;f1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SynMod" desc="Sync. operating mode" />
                        <DOI name="DetSyn" desc="f-threshold ASYN&lt;-&gt;SYN">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DelClsTmms" desc="Delay close command">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifVPs" desc="Max. voltage diff. V2&gt;V1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="DifVNg" desc="Max. voltage diff. V2&lt;V1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="DifAngPs" desc="Max. angle diff. α2&gt;α1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DifAngNg" desc="Max. angle diff. α2&lt;α1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Circuit breaker QA1_79 AR" inst="CB1_79AutoReclosing">
                    <Private type="Siemens-MasterId">8609c8e7-f92f-4b26-83af-e9e1be149109</Private>
                    <LN0 desc="CB1_79AutoReclosing/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">9c96cba5-67cd-43c1-b1a7-970e0dbffb99</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" prefix="GEN_" lnClass="RREC" inst="1" lnType="SIPROTEC5_1020">
                        <Private type="Siemens-MasterId">213ca80e-7a6d-43ba-b864-c515d8b24616</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoRecSt" desc="79 state" />
                        <DOI name="RclTmms" desc="Reclai. time aft.succ.cyc.">
                            <DAI name="setVal">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>300000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RecCyc" desc="Actual reclose cycle" />
                        <DOI name="OpCls" desc="Close cmd. indication" />
                        <DOI name="FnctOn" desc="Function on" />
                        <DOI name="SetNo1st1p" desc="Cls1c1p">
                            <DAI name="maxVal" valKind="Set">
                                <Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNo1st3p" desc="Cls1c3p">
                            <DAI name="maxVal" valKind="Set">
                                <Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNo2nd1p" desc="Cls2c1p">
                            <DAI name="maxVal" valKind="Set">
                                <Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNo2nd3p" desc="Cls2c3p">
                            <DAI name="maxVal" valKind="Set">
                                <Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Off" desc="&gt;Function off" />
                        <DOI name="On" desc="&gt;Function on" />
                        <DOI name="BlkFct" desc="&gt;Block function" />
                        <DOI name="SynRelExt" desc="&gt;Release by ext.sync." />
                        <DOI name="Blk1phCyc" desc="&gt;Blk. with 1-ph pickup" />
                        <DOI name="Blk2phCyc" desc="&gt;Blk. with 2-ph pickup" />
                        <DOI name="Blk3phCyc" desc="&gt;Blk. with 3-ph pickup" />
                        <DOI name="Blk1polCyc" desc="&gt;Blk. 1-pole AR" />
                        <DOI name="Blk3polCyc" desc="&gt;Blk. 3-pole AR" />
                        <DOI name="ExtStrL1" desc="&gt;Pickup A for start" />
                        <DOI name="ExtStrL2" desc="&gt;Pickup B for start" />
                        <DOI name="ExtStrL3" desc="&gt;Pickup C for start" />
                        <DOI name="ExtStr1ph" desc="&gt;Pickup 1ph for start" />
                        <DOI name="ExtStr2ph" desc="&gt;Pickup 2ph for start" />
                        <DOI name="ExtStr3ph" desc="&gt;Pickup 3ph for start" />
                        <DOI name="ExtStr" desc="&gt;Gen. pickup for start" />
                        <DOI name="ExtOp" desc="&gt;General trip for start" />
                        <DOI name="ExtOpL1" desc="&gt;Trip pole A for start" />
                        <DOI name="ExtOpL2" desc="&gt;Trip pole B for start" />
                        <DOI name="ExtOpL3" desc="&gt;Trip pole C for start" />
                        <DOI name="ExtOp1p" desc="&gt;Trip 1-pole for start" />
                        <DOI name="ExtOp3p" desc="&gt;Trip 3-pole for start" />
                        <DOI name="EvFltStrt" desc="&gt;Evolving fault start" />
                        <DOI name="DTStartDly" desc="&gt;Dead time start delay" />
                        <DOI name="ClsCmdDly" desc="&gt;Delay close cmd." />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="NotRdy" desc="Not ready" />
                        <DOI name="Successful" desc="79 successful" />
                        <DOI name="CBrdyMonEx" desc="CB ready superv.expir" />
                        <DOI name="CBnotRdy" desc="CB is not ready" />
                        <DOI name="Perm1pTrp" desc="79 permits 1-pole trip" />
                        <DOI name="Op1pTpOnly" desc="AR only after 1p. trip" />
                        <DOI name="RecInit" desc="In progress" />
                        <DOI name="ReclTmRun" desc="Reclaim time running" />
                        <DOI name="InitMonExp" desc="Start sig. superv.exp." />
                        <DOI name="EvFltRecog" desc="Evolv.-fault detected" />
                        <DOI name="ClsRDTmode" desc="RDT CloseCmd indicat." />
                        <DOI name="DTaft1pTrp" desc="Dead t. aft.1pole trip" />
                        <DOI name="DTaft3pTrp" desc="Dead t. aft.3pole trip" />
                        <DOI name="DTaft1phFt" desc="Dead t. aft.1ph pickup" />
                        <DOI name="DTaft2phFt" desc="Dead t. aft.2ph pickup" />
                        <DOI name="DTaft3phFt" desc="Dead t. aft.3ph pickup" />
                        <DOI name="DTaftEvFlt" desc="Dead t. aft.evolv.flt." />
                        <DOI name="Cls1p1stCy" desc="Cls.cmd after 1p.1.cyc" />
                        <DOI name="Cls3p1stCy" desc="Cls.cmd after 3p.1.cyc" />
                        <DOI name="Cls2ndCy" desc="CloseCmd &gt;=2nd.cyc" />
                        <DOI name="NoCls1st1p" desc="Cyc1 1p AR" />
                        <DOI name="NoCls1st3p" desc="Cyc1 3p AR" />
                        <DOI name="NoCls2nd1p" desc="Cyc2+ 1p AR" />
                        <DOI name="NoCls2nd3p" desc="Cyc2+ 3p AR" />
                        <DOI name="ThreePcpO" desc="3-pole operate by 79" />
                        <DOI name="RemOpCls" desc="Remote close signal" />
                        <DOI name="BlkBinInp" desc="Block. by binary input" />
                        <DOI name="BlkCBsup" desc="Blk.by CB ready sup." />
                        <DOI name="BlkStrtSup" desc="Blk.by strtsig.superv." />
                        <DOI name="BlkActTm" desc="Blk.by action time exp" />
                        <DOI name="BlkDTexp" desc="Blk.by max.d.t. expiry" />
                        <DOI name="BlkDTdlyEx" desc="Blk.by max. d.t. delay" />
                        <DOI name="BlkEvolFlt" desc="Blk. by evolving fault" />
                        <DOI name="BlkMatchCy" desc="Block. by no cycle" />
                        <DOI name="BlkByProt" desc="Block. by protection" />
                        <DOI name="BlkDLC" desc="Blk.by dead-line check" />
                        <DOI name="BlkVltFail" desc="Blk.by loss of voltage" />
                        <DOI name="BlkMaxCyc" desc="Block. by max. cycles" />
                        <DOI name="BlkByFltLc" desc="Blocked by fault loc." />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="OperatMode" desc="79 operating mode">
                            <DAI name="setVal">
                                <Val>wOPwACTm</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBrdySupSt" desc="CB ready check bef. start">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ManClBlkTm" desc="Block. time aft. man.close">
                            <DAI name="setVal">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>300000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StartSupTm" desc="Start signal supervis.time">
                            <DAI name="setVal">
                                <Val>130</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>300000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBrdySupTm" desc="CB ready superv. time">
                            <DAI name="setVal">
                                <Val>3000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>300000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ThreePolCp" desc="3-pole operate by 79">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EvFltRec" desc="Evolving-fault detection">
                            <DAI name="setVal">
                                <Val>withStr</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EvFltMode" desc="Response to evolv. faults">
                            <DAI name="setVal">
                                <Val>blocksAR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DTmaxDlyTm" desc="Max. dead-time delay">
                            <DAI name="setVal">
                                <Val>800</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>300000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DTmaxExtTm" desc="Max. dead-time extension">
                            <DAI name="setVal">
                                <Val>1200</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>300000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IntClDlyTm" desc="Send delay f. remot. close">
                            <DAI name="setVal">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>300000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DLCRDTMode" desc="Dead-line check/reduc.d.t" />
                        <DOI name="UMonTmss" desc="Voltage supervision time">
                            <DAI name="setVal">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ULiveMon" desc="Volt. thres.f. live line/bus">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="UDeadMon" desc="Volt.thres. f. dead line/bus">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Cycle 1" prefix="CYC_" lnClass="RREC" inst="1" lnType="SIPROTEC5_1021">
                        <Private type="Siemens-MasterId">7c6e9bec-6f38-4724-9fea-8a09af5bb472</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoRecSt" desc="79 state" />
                        <DOI name="OpCls" desc="Close cmd. indication" />
                        <DOI name="MaxTmms" desc="Action time">
                            <DAI name="setVal">
                                <Val>150</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>300000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCycle" desc="&gt;Block 79 cycle" />
                        <DOI name="CycleRun" desc="Cycle running" />
                        <DOI name="StagRelCyc" desc="Stage release prot." />
                        <DOI name="SYNrequest" desc="Synchrocheck request" />
                        <DOI name="StrtWthCyc" desc="Start from idle state allow.">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBrdySupRC" desc="CB ready check bef.close" />
                        <DOI name="SyncChk" desc="Synchroch. aft. 3-pole d.t." />
                        <DOI name="RecTmStr1p" desc="Dead time aft.1ph. pickup">
                            <DAI name="setVal">
                                <Val>1200</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>1800000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RecTmStr2p" desc="Dead time aft.2ph. pickup">
                            <DAI name="setVal">
                                <Val>1200</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>1800000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RecTmStr3p" desc="Dead time aft.3ph. pickup">
                            <DAI name="setVal">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>1800000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RecTmOp1p" desc="Dead time aft. 1-pole trip">
                            <DAI name="setVal">
                                <Val>800</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>1800000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RecTmOp3p" desc="Dead time aft. 3-pole trip">
                            <DAI name="setVal">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>1800000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RecTmEvFlt" desc="Dead time aft. evolv. fault">
                            <DAI name="setVal">
                                <Val>800</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>1800000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Circuit breaker QA1_FdOMV" inst="CB1_Fundamental">
                    <Private type="Siemens-MasterId">1ba5b4f3-1cc8-4266-b40e-f8d009b0c65c</Private>
                    <LN0 desc="CB1_Fundamental/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">1271669f-ff27-4b3a-b2dc-1a67499ef162</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Fundam" prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1022">
                        <Private type="Siemens-MasterId">105e4f0c-4b7e-4446-bf01-846b8ffc07c9</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal" valKind="Set">
                                <Val>RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Ln1" inst="Ln1">
                    <Private type="Siemens-MasterId">27ce52f0-415c-4807-b3a3-fc4be05ee42d</Private>
                    <LN0 desc="Ln1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">767c1203-c677-4ef7-89f3-07d41b4ce04c</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_1023">
                        <Private type="Siemens-MasterId">8a15309f-6750-4028-ab51-a7fed9a5c536</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZPsAng" desc="Line angle">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>75</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>89</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated current">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>600</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>110</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VARtgObj" desc="Rated apparent power">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>114.3154</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>VA</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>M</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SysNeutPt" desc="Neutral point" />
                        <DOI name="PQSign" desc="P, Q sign" />
                        <DOI name="CPsPerKm" desc="C1 per length unit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.0025</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>F/km</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>µ</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>54545.45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="CZerPerKm" desc="C0 per length unit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.0025</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>F/km</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>µ</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>54545.45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="LineReact" desc="X per length unit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.434</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm/km</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.0009166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>17.41667</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="LineLength" desc="Line length">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>42.7</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="Km0Fact" desc="Km0">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>8</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="Km0FactAng" desc="Angle (Km0)">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>-180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="SatValA" desc="CT saturation threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>60000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatMod" desc="CT saturation detection" />
                        <DOI name="ParCmpRto" desc="Gnd.curr.ratio(MutComp)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>85</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val>c</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>95</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SerCmp" desc="Series compensation" />
                        <DOI name="XSerCap" desc="Series capacit. reactance">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>40</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Group indicat." lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph">
                        <Private type="Siemens-MasterId">65fd367b-87d6-4b96-9358-dc5e129faec7</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate" />
                        <DOI name="Str" desc="Pickup" />
                    </LN>
                    <LN desc="Brk.wire conf" prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_1025">
                        <Private type="Siemens-MasterId">8b89d53c-b058-476e-98c9-930407bc85eb</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive" />
                    </LN>
                    <LN desc="Reset LED Group" prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1006">
                        <Private type="Siemens-MasterId">75b40cc6-e7a7-49fb-b3ff-d6942a94df9d</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset" />
                        <DOI name="LedTstOut" desc="LED have been reset" />
                        <DOI name="ResetCtl" desc="Reset LEDs" />
                    </LN>
                    <LN desc="Fault locator" prefix="SE_" lnClass="RFLO" inst="1" lnType="SIPROTEC5_LNType_RFLO_SE">
                        <Private type="Siemens-MasterId">80634af3-c434-43b4-87b7-68f105d44ac5</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltZ" desc="Fault impedance">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="FltLoop" desc="Fault loop" />
                        <DOI name="FltDetPhsA" desc="&gt;Fault detected phs A" />
                        <DOI name="FltDetPhsB" desc="&gt;Fault detected phs B" />
                        <DOI name="FltDetPhsC" desc="&gt;Fault detected phs C" />
                        <DOI name="FltDetGnd" desc="&gt;Fault detected gnd." />
                        <DOI name="FtDtWoPhGd" desc="&gt;Flt. det. w/o phs.&amp;gnd." />
                        <DOI name="OpForFltLo" desc="&gt;Fault locator start" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="FLOTrgMod" desc="Start" />
                        <DOI name="ParCmp" desc="Parallel-line compensat.">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LoadCmp" desc="Load compensation" />
                        <DOI name="XPolSet" desc="Substitute for IF">
                            <DAI name="setVal">
                                <Val>I0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="XPolAng" desc="Comp. angle zero seq.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>-40</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>40</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="XPlAngNSeq" desc="Comp. angle neg. seq.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>-40</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>40</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="FltRis" desc="Fault resistance prim.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="FltReact" desc="Fault reactance prim.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="FltRisSc" desc="Fault resistance sec.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="FltReactSc" desc="Fault reactance sec.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="FltDis" desc="Fault distance">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="FltDisPct" desc="Fault distance in %">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>%</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="FLInvalid" desc="FLO invalid" />
                    </LN>
                    <LN desc="Mes.v.fail.det" lnClass="SFFM" inst="1" lnType="SIPROTEC5_1026">
                        <Private type="Siemens-MasterId">343fd04c-5f3e-409f-b03e-58961e2fafb4</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="FuseFail" desc="Alarm" />
                        <DOI name="TripolFail" desc="3ph.failure-alarm" />
                        <DOI name="SO3polFail" desc="SO 3ph.failure-alarm" />
                        <DOI name="AsymDlFail" desc="Asym.fail.-alarm" />
                        <DOI name="AsymFail" desc="Asym.fail.-inst.alarm" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="TriPolMaxV" desc="3ph.fail. - VA,VB,VC &lt;">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>20</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>374</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="TriPolMinA" desc="3ph.fail. - phs.curr.release">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TriPolDifA" desc="3ph.fail. - phs.curr. jump">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SO3polDlTm" desc="SO 3ph.fail. - time delay">
                            <DAI name="setVal">
                                <Val>3000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SO3polBlk" desc="Switch-on 3ph. failure">
                            <DAI name="setVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AsymDlTm" desc="Asym.fail. - time delay">
                            <DAI name="setVal">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DrpotDlTm" desc="Asym.fail.-dropout delay">
                            <DAI name="setVal">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AsymIstDrp" desc="Asym.fail.-DO on netw.flt." />
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_21 1" inst="Ln1_21DistanceProt1">
                    <Private type="Siemens-MasterId">3cb18c19-64e2-419b-9da3-2f70f24df683</Private>
                    <LN0 desc="Ln1_21DistanceProt1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">64a6df09-6e0e-4697-a136-6d79f0314b45</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1027">
                        <Private type="Siemens-MasterId">6e31367f-7796-441a-99ba-263a1bcde1be</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="ZPhGnd" desc="Z ph-g">
                            <SDI name="phsA" desc="Z ph-g:A">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>ohm</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Z ph-g:B">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>ohm</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Z ph-g:C">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>ohm</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZPhPh" desc="Z ph-ph">
                            <SDI name="phsAB" desc="Z ph-ph:AB">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>ohm</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Z ph-ph:BC">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>ohm</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Z ph-ph:CA">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>ohm</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmCrit" desc="Zone timer start">
                            <DAI name="setVal">
                                <Val>General pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndFltCrit" desc="Ground-fault detection" />
                        <DOI name="GndStrV" desc="V0&gt; threshold value">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>6.666862</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>220</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="Stab3I0" desc="3I0 pickup stabilization">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.05</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.3</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="ParCmp" desc="Parallel-line compensat." />
                        <DOI name="PhPhGLpSel" desc="Loop select. with ph-ph-g" />
                        <DOI name="VmemPhsGnd" desc="Mem. polarization(ph-g)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>15</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val>c</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="VmemPhsPhs" desc="Mem. polarization(ph-ph)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>15</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val>c</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="VCrsPhsGnd" desc="Cross polarization(ph-g)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>15</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val>c</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="VCrsPhsPhs" desc="Cross polarization(ph-ph)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>15</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val>c</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Group indicat." prefix="DISB_" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_AdvPTRCDis1_3pol">
                        <Private type="Siemens-MasterId">b04a2a21-7480-443a-93b9-98495b4f351a</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate" />
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="SelLoopAG" desc="Selected loop AG" />
                        <DOI name="SelLoopBG" desc="Selected loop BG" />
                        <DOI name="SelLoopCG" desc="Selected loop CG" />
                        <DOI name="SelLoopAB" desc="Selected loop AB" />
                        <DOI name="SelLoopBC" desc="Selected loop BC" />
                        <DOI name="SelLoopCA" desc="Selected loop CA" />
                    </LN>
                    <LN desc="Pickup Z&lt;" prefix="PU_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1029">
                        <Private type="Siemens-MasterId">426bd4ac-2754-4e33-8d0d-aa266301bf72</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LodModPhG" desc="Use ph-g load cutout" />
                        <DOI name="RisLodPhG" desc="R load cutout (ph-g)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="AngLodPhG" desc="Angle load cutout (ph-g)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>15</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>65</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="LodModPhPh" desc="Use ph-ph load cutout" />
                        <DOI name="RisLodPhPh" desc="R load cutout (ph-ph)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>80</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="AngLodPhPh" desc="Angle load cutout (ph-ph)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>15</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>65</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Z 1" prefix="QUAD_" lnClass="PDIS" inst="1" lnType="SIPROTEC5_1030">
                        <Private type="Siemens-MasterId">d514ac4b-b6c5-498f-91e1-55d6695c1401</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
                                <Val>Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>16.62</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>14.07</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>7.34</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>11</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>-180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops" />
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="StrAG" desc="Pickup loop AG" />
                        <DOI name="StrBG" desc="Pickup loop BG" />
                        <DOI name="StrCG" desc="Pickup loop CG" />
                        <DOI name="StrAB" desc="Pickup loop AB" />
                        <DOI name="StrBC" desc="Pickup loop BC" />
                        <DOI name="StrCA" desc="Pickup loop CA" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active" />
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect." />
                        <DOI name="OnePhsOp" desc="1-pole operate allowed">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode" />
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp." />
                    </LN>
                    <LN desc="Z 2" prefix="QUAD_" lnClass="PDIS" inst="2" lnType="SIPROTEC5_1030">
                        <Private type="Siemens-MasterId">de3715f0-70f5-4650-a338-fb672d40869a</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
                                <Val>Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>20.64</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>19.41</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>10.54</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>11</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>-180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops" />
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="StrAG" desc="Pickup loop AG" />
                        <DOI name="StrBG" desc="Pickup loop BG" />
                        <DOI name="StrCG" desc="Pickup loop CG" />
                        <DOI name="StrAB" desc="Pickup loop AB" />
                        <DOI name="StrBC" desc="Pickup loop BC" />
                        <DOI name="StrCA" desc="Pickup loop CA" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active" />
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect." />
                        <DOI name="OnePhsOp" desc="1-pole operate allowed" />
                        <DOI name="ZoneMod" desc="Function mode" />
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp." />
                    </LN>
                    <LN desc="Z 3" prefix="QUAD_" lnClass="PDIS" inst="3" lnType="SIPROTEC5_1030">
                        <Private type="Siemens-MasterId">b680f59c-802f-4a77-b74e-09f0a2c7f84b</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
                                <Val>Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
                                <Val>1500</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
                                <Val>1500</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>24.56</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>24.25</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>12.83</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>11</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>-180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops" />
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="StrAG" desc="Pickup loop AG" />
                        <DOI name="StrBG" desc="Pickup loop BG" />
                        <DOI name="StrCG" desc="Pickup loop CG" />
                        <DOI name="StrAB" desc="Pickup loop AB" />
                        <DOI name="StrBC" desc="Pickup loop BC" />
                        <DOI name="StrCA" desc="Pickup loop CA" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active" />
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect." />
                        <DOI name="OnePhsOp" desc="1-pole operate allowed" />
                        <DOI name="ZoneMod" desc="Function mode" />
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp." />
                    </LN>
                    <LN desc="Z 4" prefix="QUAD_" lnClass="PDIS" inst="4" lnType="SIPROTEC5_1030">
                        <Private type="Siemens-MasterId">91c8651f-a0f1-4308-9cc2-6f9f7f200cf6</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="DirMod" desc="Directional mode" />
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
                                <Val>3500</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
                                <Val>3500</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>28.4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>29.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>14.67</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>ohm</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.09166666</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>11</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>-180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>180</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops" />
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="StrAG" desc="Pickup loop AG" />
                        <DOI name="StrBG" desc="Pickup loop BG" />
                        <DOI name="StrCG" desc="Pickup loop CG" />
                        <DOI name="StrAB" desc="Pickup loop AB" />
                        <DOI name="StrBC" desc="Pickup loop BC" />
                        <DOI name="StrCA" desc="Pickup loop CA" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active" />
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect." />
                        <DOI name="OnePhsOp" desc="1-pole operate allowed" />
                        <DOI name="ZoneMod" desc="Function mode" />
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>deg</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>45</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp." />
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_51N-A1" inst="Ln1_5051NOCgndA1">
                    <Private type="Siemens-MasterId">3feef3c3-abe0-49fb-a8e6-66178c67fb57</Private>
                    <LN0 desc="Ln1_5051NOCgndA1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">3dc76e82-1973-40fa-b155-3be04f12f622</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1031">
                        <Private type="Siemens-MasterId">07be5d6a-31f9-46b6-8bfa-12670cff5ff4</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ActEmgMod" desc="&gt;Activation emg. mode" />
                        <DOI name="EmgcyMod" desc="Emergency mode act." />
                        <DOI name="EmgMod" desc="Emergency mode">
                            <DAI name="setVal">
                                <Val>Caused by main prot. fct.</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeaVal" desc="Measured value">
                            <DAI name="setVal">
                                <Val>IN (measured)</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Group indicat." lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol">
                        <Private type="Siemens-MasterId">e5cba80a-aeff-4622-8dda-e0f2cb4be75e</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate" />
                        <DOI name="Str" desc="Pickup" />
                    </LN>
                    <LN desc="Definite-T 1" prefix="ND_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1033">
                        <Private type="Siemens-MasterId">3441c321-dd97-4d8c-9654-33fd6465dbe6</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsDlTmms" desc="Dropout delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="ActDynSet" desc="&gt;Activ. dyn. settings" />
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
                        <DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act." />
                        <DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act." />
                        <DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act." />
                        <DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act" />
                        <DOI name="DySgCLPAct" desc="Dyn.set. CLP active" />
                        <DOI name="DynSgBIAct" desc="Dyn.set. BI active" />
                        <DOI name="DynBlkStr" desc="Dyn. set. blks. pickup" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
                                <Val>Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="EnblDynSet" desc="Dynamic settings" />
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect." />
                        <DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det." />
                        <DOI name="MeasMethod" desc="Method of measurement" />
                        <DOI name="DrpoutRat" desc="Dropout ratio">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.95</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.9</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.99</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DynStRcONR" desc="Effect. by AR off/n.ready" />
                        <DOI name="BlkStRcONR" desc="Stage blocked" />
                        <DOI name="DynSetRc1C" desc="Effected by AR cycle 1" />
                        <DOI name="BlkStgRc1C" desc="Stage blocked" />
                        <DOI name="StrValRc1C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc1C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetRc2C" desc="Effected by AR cycle 2" />
                        <DOI name="BlkStgRc2C" desc="Stage blocked" />
                        <DOI name="StrValRc2C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc2C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetRc3C" desc="Effected by AR cycle 3" />
                        <DOI name="BlkStgRc3C" desc="Stage blocked" />
                        <DOI name="StrValRc3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3" />
                        <DOI name="BlkStRcG3C" desc="Stage blocked" />
                        <DOI name="StrVaRcG3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTRcG3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetCLP" desc="Effect. b. cold-load pickup" />
                        <DOI name="BlkStgCLP" desc="Stage blocked" />
                        <DOI name="StrValCLP" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmCLP" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetBI" desc="Effected by binary input" />
                        <DOI name="BlkStgBI" desc="Stage blocked" />
                        <DOI name="StrValBI" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmBI" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Definite-T 2" prefix="ND_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_1033">
                        <Private type="Siemens-MasterId">64ecd8b6-2f4a-420e-9cb8-23666ef588bb</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsDlTmms" desc="Dropout delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="ActDynSet" desc="&gt;Activ. dyn. settings" />
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
                        <DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act." />
                        <DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act." />
                        <DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act." />
                        <DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act" />
                        <DOI name="DySgCLPAct" desc="Dyn.set. CLP active" />
                        <DOI name="DynSgBIAct" desc="Dyn.set. BI active" />
                        <DOI name="DynBlkStr" desc="Dyn. set. blks. pickup" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
                                <Val>Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="EnblDynSet" desc="Dynamic settings" />
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect." />
                        <DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det." />
                        <DOI name="MeasMethod" desc="Method of measurement" />
                        <DOI name="DrpoutRat" desc="Dropout ratio">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.95</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.9</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.99</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DynStRcONR" desc="Effect. by AR off/n.ready" />
                        <DOI name="BlkStRcONR" desc="Stage blocked" />
                        <DOI name="DynSetRc1C" desc="Effected by AR cycle 1" />
                        <DOI name="BlkStgRc1C" desc="Stage blocked" />
                        <DOI name="StrValRc1C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc1C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetRc2C" desc="Effected by AR cycle 2" />
                        <DOI name="BlkStgRc2C" desc="Stage blocked" />
                        <DOI name="StrValRc2C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc2C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetRc3C" desc="Effected by AR cycle 3" />
                        <DOI name="BlkStgRc3C" desc="Stage blocked" />
                        <DOI name="StrValRc3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3" />
                        <DOI name="BlkStRcG3C" desc="Stage blocked" />
                        <DOI name="StrVaRcG3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTRcG3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetCLP" desc="Effect. b. cold-load pickup" />
                        <DOI name="BlkStgCLP" desc="Stage blocked" />
                        <DOI name="StrValCLP" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmCLP" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetBI" desc="Effected by binary input" />
                        <DOI name="BlkStgBI" desc="Stage blocked" />
                        <DOI name="StrValBI" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmBI" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_50/511" inst="Ln1_5051OC3ph1p1">
                    <Private type="Siemens-MasterId">6a26c297-c42c-4c3c-82ef-d668ad6cb589</Private>
                    <LN0 desc="Ln1_5051OC3ph1p1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">88c95a62-a4f0-4aa0-8c6b-f8a3c7d63191</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1034">
                        <Private type="Siemens-MasterId">8528094a-4423-48b7-900f-9368d66e9079</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ActEmgMod" desc="&gt;Activation emg. mode" />
                        <DOI name="EmgcyMod" desc="Emergency mode act." />
                        <DOI name="EmgMod" desc="Emergency mode">
                            <DAI name="setVal">
                                <Val>Caused by main prot. fct.</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Group indicat." lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol">
                        <Private type="Siemens-MasterId">70538d60-dff0-41ce-9103-2a544e6892fd</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate" />
                        <DOI name="Str" desc="Pickup" />
                    </LN>
                    <LN desc="Definite-T 1" prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1036">
                        <Private type="Siemens-MasterId">27fe49f5-2802-4ee3-88fd-81cbdfd0644f</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>4000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsDlTmms" desc="Dropout delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="StrDlTmms" desc="Pickup delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs" valKind="Set" />
                        </DOI>
                        <DOI name="ActDynSet" desc="&gt;Activ. dyn. settings" />
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
                        <DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act." />
                        <DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act." />
                        <DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act." />
                        <DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act" />
                        <DOI name="DySgCLPAct" desc="Dyn.set. CLP active" />
                        <DOI name="DynSgBIAct" desc="Dyn.set. BI active" />
                        <DOI name="DynBlkStr" desc="Dyn. set. blks. pickup" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="OnePoleOp" desc="1-pole operate allowed" />
                        <DOI name="EnblDynSet" desc="Dynamic settings" />
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect." />
                        <DOI name="MeasMethod" desc="Method of measurement" />
                        <DOI name="DrpoutRat" desc="Dropout ratio">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.95</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.9</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.99</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DynStRcONR" desc="Effect. by AR off/n.ready" />
                        <DOI name="BlkStRcONR" desc="Stage blocked" />
                        <DOI name="DynSetRc1C" desc="Effected by AR cycle 1" />
                        <DOI name="BlkStgRc1C" desc="Stage blocked" />
                        <DOI name="StrValRc1C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc1C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetRc2C" desc="Effected by AR cycle 2" />
                        <DOI name="BlkStgRc2C" desc="Stage blocked" />
                        <DOI name="StrValRc2C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc2C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetRc3C" desc="Effected by AR cycle 3" />
                        <DOI name="BlkStgRc3C" desc="Stage blocked" />
                        <DOI name="StrValRc3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3" />
                        <DOI name="BlkStRcG3C" desc="Stage blocked" />
                        <DOI name="StrVaRcG3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTRcG3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetCLP" desc="Effect. b. cold-load pickup" />
                        <DOI name="BlkStgCLP" desc="Stage blocked" />
                        <DOI name="StrValCLP" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmCLP" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetBI" desc="Effected by binary input" />
                        <DOI name="BlkStgBI" desc="Stage blocked" />
                        <DOI name="StrValBI" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmBI" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Definite-T 2" prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_1036">
                        <Private type="Siemens-MasterId">fcbadbf7-21fb-4bb6-8350-672bcc5c5cfe</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsDlTmms" desc="Dropout delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="StrDlTmms" desc="Pickup delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs" valKind="Set" />
                        </DOI>
                        <DOI name="ActDynSet" desc="&gt;Activ. dyn. settings" />
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
                        <DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act." />
                        <DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act." />
                        <DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act." />
                        <DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act" />
                        <DOI name="DySgCLPAct" desc="Dyn.set. CLP active" />
                        <DOI name="DynSgBIAct" desc="Dyn.set. BI active" />
                        <DOI name="DynBlkStr" desc="Dyn. set. blks. pickup" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="OnePoleOp" desc="1-pole operate allowed" />
                        <DOI name="EnblDynSet" desc="Dynamic settings" />
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect." />
                        <DOI name="MeasMethod" desc="Method of measurement" />
                        <DOI name="DrpoutRat" desc="Dropout ratio">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.95</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.9</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.99</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DynStRcONR" desc="Effect. by AR off/n.ready" />
                        <DOI name="BlkStRcONR" desc="Stage blocked" />
                        <DOI name="DynSetRc1C" desc="Effected by AR cycle 1" />
                        <DOI name="BlkStgRc1C" desc="Stage blocked" />
                        <DOI name="StrValRc1C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc1C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetRc2C" desc="Effected by AR cycle 2" />
                        <DOI name="BlkStgRc2C" desc="Stage blocked" />
                        <DOI name="StrValRc2C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc2C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetRc3C" desc="Effected by AR cycle 3" />
                        <DOI name="BlkStgRc3C" desc="Stage blocked" />
                        <DOI name="StrValRc3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmRc3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3" />
                        <DOI name="BlkStRcG3C" desc="Stage blocked" />
                        <DOI name="StrVaRcG3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTRcG3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetCLP" desc="Effect. b. cold-load pickup" />
                        <DOI name="BlkStgCLP" desc="Stage blocked" />
                        <DOI name="StrValCLP" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmCLP" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DynSetBI" desc="Effected by binary input" />
                        <DOI name="BlkStgBI" desc="Stage blocked" />
                        <DOI name="StrValBI" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmBI" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_67Ngs1" inst="Ln1_67NGFPgndSys1">
                    <Private type="Siemens-MasterId">f185b9af-5801-472f-bd4d-c401be1a5004</Private>
                    <LN0 desc="Ln1_67NGFPgndSys1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">889d4878-1a83-41a1-84c7-181a7a75b5f7</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1037">
                        <Private type="Siemens-MasterId">cd01092d-7111-401f-b9a4-e1b6c5d0ff4b</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DirDeterm" desc="&gt;Test of direction" />
                        <DOI name="DirTstRslt" desc="Test direction" />
                        <DOI name="PolarMod" desc="Polarization with" />
                        <DOI name="FwdAngAlph" desc="Angle forward α">
                            <DAI name="setVal">
                                <Val>338</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>360</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FwdAngBeta" desc="Angle forward β">
                            <DAI name="setVal">
                                <Val>122</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>360</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0DirStr" desc="Min. zero-seq. voltage V0">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2.800231</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.165</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>37.4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="UnV0DirBeh" desc="Dir.reslt=forw.at V0&lt;min" />
                        <DOI name="A0MinFwd" desc="Min.3I0 f.increas.dir.sens.">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="V2DirStr" desc="Min. neg.-seq. voltage V2">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2.800231</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.165</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>37.4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="A2DirStr" desc="Min. neg.-seq. current I2">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AYDirStr" desc="Min. neutral-point curr. IY">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhiComp" desc="Compensation angle">
                            <DAI name="setVal">
                                <Val>255</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>360</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SForward" desc="Forw. dir. power threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1.200034</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>VA</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>M</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.06597359</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6.6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="DirCrrSrCp" desc="Dir.corr.at ser.comp.lines" />
                    </LN>
                    <LN desc="Group indicat." lnClass="PTRC" inst="1" lnType="FBType_PTRC_1_3pol_Without_2pol_and_dir_both">
                        <Private type="Siemens-MasterId">8c4f9723-a2b2-4709-bcc0-1d5bc4b8990a</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate" />
                        <DOI name="Str" desc="Pickup" />
                    </LN>
                    <LN desc="Definite-T 1" prefix="DND_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_1038">
                        <Private type="Siemens-MasterId">bec1214d-efaf-418c-b17d-0dba492d11c6</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>4000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
                                <Val>Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="ActDynSet" desc="&gt;Activ. dyn. settings" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
                        <DOI name="BlkBy1pDdT" desc="Mode1p dead-tm.active" />
                        <DOI name="BlkByPfStr" desc="Prot.PU blocks operate" />
                        <DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act." />
                        <DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act." />
                        <DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act." />
                        <DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act" />
                        <DOI name="DynSgBIAct" desc="Dyn.set. BI active" />
                        <DOI name="DynBlkStr" desc="Dyn. set. blks. pickup" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="StrValRc1C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValRc2C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValRc3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrVaRcG3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValBI" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement" />
                        <DOI name="EnblDynSet" desc="Dynamic settings" />
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect." />
                        <DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det." />
                        <DOI name="DynStRcONR" desc="Effect. by AR off/n.ready" />
                        <DOI name="DynSetRc1C" desc="Effected by AR cycle 1" />
                        <DOI name="DynSetRc2C" desc="Effected by AR cycle 2" />
                        <DOI name="DynSetRc3C" desc="Effected by AR cycle 3" />
                        <DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3" />
                        <DOI name="DynSetBI" desc="Effected by binary input" />
                        <DOI name="BlkStRcONR" desc="Stage blocked" />
                        <DOI name="BlkStgRc1C" desc="Stage blocked" />
                        <DOI name="BlkStgRc2C" desc="Stage blocked" />
                        <DOI name="BlkStgRc3C" desc="Stage blocked" />
                        <DOI name="BlkStRcG3C" desc="Stage blocked" />
                        <DOI name="BlkStgBI" desc="Stage blocked" />
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="OpDlTmRc1C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmRc2C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmRc3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTRcG3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnePhsOp" desc="1-pole operate allowed" />
                        <DOI name="AphStbSlpe" desc="Stabiliz. w. phase current">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val>c</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BtrBeh1p" desc="Op.mode at 1p dead time" />
                        <DOI name="Blk1pDlTm" desc="Hold mode 1p dead time">
                            <DAI name="setVal">
                                <Val>40</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkProtStr" desc="Blocking by prot. pickup" />
                    </LN>
                    <LN desc="Definite-T 2" prefix="DND_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_1038">
                        <Private type="Siemens-MasterId">fcd750e4-33b2-40ca-a049-ffdd2512160d</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DirMod" desc="Directional mode" />
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="ActDynSet" desc="&gt;Activ. dyn. settings" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
                        <DOI name="BlkBy1pDdT" desc="Mode1p dead-tm.active" />
                        <DOI name="BlkByPfStr" desc="Prot.PU blocks operate" />
                        <DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act." />
                        <DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act." />
                        <DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act." />
                        <DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act" />
                        <DOI name="DynSgBIAct" desc="Dyn.set. BI active" />
                        <DOI name="DynBlkStr" desc="Dyn. set. blks. pickup" />
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
                                <Val>Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValRc1C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValRc2C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValRc3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrVaRcG3C" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValBI" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement" />
                        <DOI name="EnblDynSet" desc="Dynamic settings" />
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect." />
                        <DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det." />
                        <DOI name="DynStRcONR" desc="Effect. by AR off/n.ready" />
                        <DOI name="DynSetRc1C" desc="Effected by AR cycle 1" />
                        <DOI name="DynSetRc2C" desc="Effected by AR cycle 2" />
                        <DOI name="DynSetRc3C" desc="Effected by AR cycle 3" />
                        <DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3" />
                        <DOI name="DynSetBI" desc="Effected by binary input" />
                        <DOI name="BlkStRcONR" desc="Stage blocked" />
                        <DOI name="BlkStgRc1C" desc="Stage blocked" />
                        <DOI name="BlkStgRc2C" desc="Stage blocked" />
                        <DOI name="BlkStgRc3C" desc="Stage blocked" />
                        <DOI name="BlkStRcG3C" desc="Stage blocked" />
                        <DOI name="BlkStgBI" desc="Stage blocked" />
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="OpDlTmRc1C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmRc2C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmRc3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTRcG3C" desc="Operate delay">
                            <DAI name="setVal">
                                <Val>300</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnePhsOp" desc="1-pole operate allowed" />
                        <DOI name="AphStbSlpe" desc="Stabiliz. w. phase current">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val>c</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>30</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BtrBeh1p" desc="Op.mode at 1p dead time" />
                        <DOI name="Blk1pDlTm" desc="Hold mode 1p dead time">
                            <DAI name="setVal">
                                <Val>40</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkProtStr" desc="Blocking by prot. pickup" />
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_21PUTT" inst="Ln1_8521PermUnderr">
                    <Private type="Siemens-MasterId">9f660456-869f-4b91-979b-3decdb94df21</Private>
                    <LN0 desc="Ln1_8521PermUnderr/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">c0327cd7-4213-4719-a0c4-23f02e4f5a12</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="85-21Perm.unde" prefix="PUTT_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_1039">
                        <Private type="Siemens-MasterId">c3c93866-5d0b-4497-8a24-355326a18465</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TxPrm" desc="Send" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="EchoWei" desc="Send signal is echo" />
                        <DOI name="EchoWeiOp" desc="Weak infeed trip oper." />
                        <DOI name="FnctOn" desc="Function on" />
                        <DOI name="EchoBlk" desc="&gt;Blocking echo" />
                        <DOI name="WIBlk" desc="&gt;Blk. weak infeed trip" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="TxExtTm" desc="Send prolongation">
                            <DAI name="setVal">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlyTm" desc="Operate delay (1-phase)">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhsDlyTm" desc="Operate delay (multi-ph.)">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnePoleOp" desc="1-pole operate allowed">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Rec. bin.sig.1" prefix="REBI_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1040">
                        <Private type="Siemens-MasterId">55ee58f3-1fdf-458b-9669-51c1de5d18c3</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RecvL1" desc="&gt;Receive phs A" />
                        <DOI name="RecvL2" desc="&gt;Receive phs B" />
                        <DOI name="RecvL3" desc="&gt;Receive phs C" />
                        <DOI name="RecvGen" desc="&gt;Receive general" />
                        <DOI name="RecvFail" desc="&gt;Receive failure" />
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_67NDiC" inst="Ln1_8567NDirComp">
                    <Private type="Siemens-MasterId">19757923-77f7-4ee6-9e88-50bc9e6a2142</Private>
                    <LN0 desc="Ln1_8567NDirComp/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">b9a5c60b-cb4d-4c58-a262-adddf1fb08c9</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="85-67N Dir.com" prefix="GFDC_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_1041">
                        <Private type="Siemens-MasterId">6795e5ca-2597-4476-84c7-fe26f2d76355</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TxPrm" desc="Send" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="Blk" desc="&gt;Block stage" />
                        <DOI name="EchoWei" desc="Send signal is echo" />
                        <DOI name="EchoWeiOp" desc="Weak infeed trip oper." />
                        <DOI name="FnctOn" desc="Function on" />
                        <DOI name="EchoBlk" desc="&gt;Blocking echo" />
                        <DOI name="WIBlk" desc="&gt;Blk. weak infeed trip" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="TransBlock" desc="Transient blocking" />
                        <DOI name="StrTPS" desc="Pickup 3I0" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="TxExtTm" desc="Send prolongation">
                            <DAI name="setVal">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TxDlyTm" desc="Send delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlyTimer" desc="Operate delay (1-phase)">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TBlkWaitTm" desc="Trans. blk. pickup delay">
                            <DAI name="setVal">
                                <Val>20</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TBlkBlockT" desc="Trans. blk. dropout delay">
                            <DAI name="setVal">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Stg3I0" desc="3I0 threshold rev./forw.">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>75</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val>c</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OnePoleOp" desc="1-pole operate allowed" />
                    </LN>
                    <LN desc="Rec. bin.sig.1" prefix="REBI_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1040">
                        <Private type="Siemens-MasterId">9aebf09b-d0b3-42eb-bd23-05855432403d</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RecvL1" desc="&gt;Receive phs A" />
                        <DOI name="RecvL2" desc="&gt;Receive phs B" />
                        <DOI name="RecvL3" desc="&gt;Receive phs C" />
                        <DOI name="RecvGen" desc="&gt;Receive general" />
                        <DOI name="RecvFail" desc="&gt;Receive failure" />
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_Energ" inst="Ln1_Energy">
                    <Private type="Siemens-MasterId">0482d60c-7378-4678-95bf-eea270f63795</Private>
                    <LN0 desc="Ln1_Energy/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">9a1a6cc9-62bf-431d-9be2-8bd92fd6658f</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Energy" prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_1042">
                        <Private type="Siemens-MasterId">cd9eafda-0fa7-4fdf-950d-16324f9d5568</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh" desc="Wp+">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Wh</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>M</Val>
                                </DAI>
                            </SDI>
                            <DAI name="pulsQty" valKind="Set">
                                <Val>0.001905256</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh" desc="Wq+">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>VArh</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>M</Val>
                                </DAI>
                            </SDI>
                            <DAI name="pulsQty" valKind="Set">
                                <Val>0.001905256</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh" desc="Wp-">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Wh</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>M</Val>
                                </DAI>
                            </SDI>
                            <DAI name="pulsQty" valKind="Set">
                                <Val>0.001905256</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdVArh" desc="Wq-">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>VArh</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>M</Val>
                                </DAI>
                            </SDI>
                            <DAI name="pulsQty" valKind="Set">
                                <Val>0.001905256</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_FdSym" inst="Ln1_FundSymComp">
                    <Private type="Siemens-MasterId">b378a0c1-f1cc-41eb-b7f3-707a459e2905</Private>
                    <LN0 desc="Ln1_FundSymComp/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">9b63b5fa-c8ab-4abf-8a4b-28b8f2575ab8</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Fundam" prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1022">
                        <Private type="Siemens-MasterId">f539cc48-d13e-48fd-a22e-f4c1109a354f</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal" valKind="Set">
                                <Val>RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Fundam" prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_1044">
                        <Private type="Siemens-MasterId">0894d6a9-ed7d-4678-9d1e-e797483b2ddc</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal" valKind="Set">
                                <Val>RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VxC" desc="V">
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VsynxC" desc="Vsy">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLnC" desc="INp.line">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPtC" desc="IY traf.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AxC" desc="I">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV0" desc="Vseq:0">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Sy.co." prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_1045">
                        <Private type="Siemens-MasterId">96babc11-9b1f-4cca-9c2d-dcc761961dfe</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA" desc="Iseq">
                            <SDI name="c1" desc="Iseq:1">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="c2" desc="Iseq:2">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="c3" desc="Iseq:0">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SeqV" desc="Vseq">
                            <SDI name="c1" desc="Vseq:1">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="c2" desc="Vseq:2">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="c3" desc="Vseq:0">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal" valKind="Set">
                                <Val>RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_OMV" inst="Ln1_OperationalValues">
                    <Private type="Siemens-MasterId">3bab2552-8f77-401d-a49b-7575869f3d24</Private>
                    <LN0 desc="Ln1_OperationalValues/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">b5828fa0-a1d0-497d-9745-71e09df9846c</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="RMS" prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1046">
                        <Private type="Siemens-MasterId">c1b65c3f-ab88-4bed-b90e-c40d76d8346c</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>V</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>k</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
                                <DAI name="db">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>A</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal" valKind="Set">
                                <Val>TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Vneut" desc="VN">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Aneut" desc="IN">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RMS" prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_1047">
                        <Private type="Siemens-MasterId">8e1c5a94-0259-46ff-bbfd-66caf3449571</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal" valKind="Set">
                                <Val>TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLn" desc="INp.line">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPt" desc="IY traf.">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Power" prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1048">
                        <Private type="Siemens-MasterId">0fa730ad-4b49-4b88-924b-9f83e04bcde7</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P tot">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>W</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>M</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q tot">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>VAr</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>M</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVA" desc="S tot">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>VA</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>M</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="cosφ">
                            <DAI name="db">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz" desc="f">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <DAI name="db">
                                <Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="W" desc="P">
                            <SDI name="phsA" desc="P:A">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>W</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>M</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="P:B">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>W</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>M</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="P:C">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>W</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>M</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr" desc="Q">
                            <SDI name="phsA" desc="Q:A">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>VAr</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>M</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Q:B">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>VAr</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>M</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Q:C">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>VAr</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>M</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VA" desc="S">
                            <SDI name="phsA" desc="S:A">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>VA</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>M</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="S:B">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>VA</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>M</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="S:C">
                                <SDI name="units">
                                    <DAI name="SIUnit" valKind="Set">
                                        <Val>VA</Val>
                                    </DAI>
                                    <DAI name="multiplier" valKind="Set">
                                        <Val>M</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="db">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal" valKind="Set">
                                <Val>TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_ProMon" inst="Ln1_ProcessMonitor">
                    <Private type="Siemens-MasterId">07424a52-0e5b-4e51-b992-dff6ed89817f</Private>
                    <LN0 desc="Ln1_ProcessMonitor/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">4311d179-ae0d-43b0-85bd-1dbe21cce67c</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Curr.criterion" prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_1049">
                        <Private type="Siemens-MasterId">2ed3fa0f-8b3a-4e19-8886-126fa3b4cc8b</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive" />
                    </LN>
                    <LN desc="Closure detec." prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_1050">
                        <Private type="Siemens-MasterId">402d2fc4-cb76-4ff4-ac42-ad8ba817ff60</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisCntrOpn" desc="&gt;Disconnector open" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="SwitchOn" desc="Closure" />
                        <DOI name="StateRecog" desc="Operating mode" />
                        <DOI name="SITmCl" desc="Action time after closure">
                            <DAI name="setVal">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MinTmSOTF" desc="Min. time feeder open">
                            <DAI name="setVal">
                                <Val>250</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="1pol.open det." prefix="PROM_" lnClass="ROPD" inst="1" lnType="SIPROTEC5_1051">
                        <Private type="Siemens-MasterId">0df3a08c-412b-4cd0-ad10-606641386c9f</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="SPlDeadTm" desc="1-pole open" />
                        <DOI name="OpnPolDet" desc="Operating mode">
                            <DAI name="setVal">
                                <Val>with measurement</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Volt.criterion" prefix="PROM_" lnClass="ROPV" inst="1" lnType="SIPROTEC5_1052">
                        <Private type="Siemens-MasterId">94c40dd8-dfb4-4f2e-b9bd-2af99c2740f2</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="PoleOpenV" desc="Threshold U open">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>120</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="E:ETH-BB-2FO" inst="Mod2">
                    <Private type="Siemens-MasterId">6f9cc59a-cf0b-411d-9898-c20330a07f6b</Private>
                    <LN0 desc="Mod2/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">39c069c7-6cbc-4b9f-b8a9-8a22e1e60e38</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-10-17 11:46:54</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                </LDevice>
                <LDevice desc="E:ETH-BB-2FO_Chan.1" inst="Mod2_Channel1">
                    <Private type="Siemens-MasterId">2f88cfd3-bcf5-4479-948b-d3dd9654e5ae</Private>
                    <LN0 desc="Mod2_Channel1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">2cf147dc-9e00-4ef9-bda2-f298be2ea49a</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Line Mode" prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_1053">
                        <Private type="Siemens-MasterId">e58e2549-386c-4da1-a953-32b8d56ac304</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live" />
                        <DOI name="RedChLiv" desc="Redund. Channel Live" />
                    </LN>
                    <LN desc="SNMP" lnClass="LCCH" inst="1" lnType="SIPROTEC5_1054">
                        <Private type="Siemens-MasterId">165a79a8-a8e5-4380-80b2-43f2e21ff154</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live" />
                    </LN>
                    <LN desc="SNTP" lnClass="LCCH" inst="2" lnType="SIPROTEC5_1054">
                        <Private type="Siemens-MasterId">ff177743-370f-4f98-99d8-b9555c0080c0</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live" />
                    </LN>
                    <LN desc="IEC 61850-8-1" lnClass="LCCH" inst="3" lnType="SIPROTEC5_1057">
                        <Private type="Siemens-MasterId">d62fdceb-6d5a-45b9-af65-e6fa8f27ab9f</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live" />
                        <DOI name="MQTTChLiv" desc="MQTT Channel Live" />
                    </LN>
                </LDevice>
                <LDevice desc="PowS" inst="PowS">
                    <Private type="Siemens-MasterId">8660f1eb-6ffa-4890-a175-85064ee34683</Private>
                    <LN0 desc="PowS/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">2f1180d5-7fb8-4635-964a-698cb7e87edb</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1058">
                        <Private type="Siemens-MasterId">83ce442e-4fef-4b20-be16-4b70317e283a</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhaseRev" desc="&gt;Phs-rotation reversal" />
                        <DOI name="InvPhases" desc="&gt;Invert Phases" />
                        <DOI name="PhsSeq" desc="Phase sequence" />
                        <DOI name="PhRevABC" desc="Phase sequence ABC" />
                        <DOI name="PhRevACB" desc="Phase sequence ACB" />
                        <DOI name="FOutOfRg" desc="Freq.out of oper.range" />
                    </LN>
                </LDevice>
                <LDevice desc="PowS_Meas.point I-3ph" inst="PowS_MeasPointI3ph1">
                    <Private type="Siemens-MasterId">4ecb585c-1a57-44bf-801f-c6edfa09980a</Private>
                    <LN0 desc="PowS_MeasPointI3ph1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">1a5621c5-b852-4268-9d90-c79de1c0615e</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="CT 3-phase" prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph">
                        <Private type="Siemens-MasterId">2d56de08-0916-4a04-b527-84e48f408a38</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases" />
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
                                <Val>3-phase + IN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CtInvPol" desc="Invert current polarity" />
                        <DOI name="ARtgSec" desc="Rated secondary current" />
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
                                <Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type" />
                        <DOI name="ARtgSecIN" desc="Rated secondary current" />
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
                                <Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type" />
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
                                <Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type" />
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val>c</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>15</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Set">
                                    <Val>c</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
                                <Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted" />
                        <DOI name="InvPhBCCur" desc="Phases BC inverted" />
                        <DOI name="InvPhACCur" desc="Phases AC inverted" />
                    </LN>
                    <LN desc="CT 1" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR">
                        <Private type="Siemens-MasterId">bb747867-1fe1-491f-a4f8-05321af73817</Private>
                        <DOI name="Mod" desc="Mode (status only)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="lnNs" valKind="Set">
                                <Val>IEC_61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>600</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Rat" desc="Rat">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>600</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>16.67</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AmpSv" desc="Sampled val. current">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Trp" desc="Transient perform. class">
                            <DAI name="setVal">
                                <Val>TPS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ScndTmms" desc="Second. loop time const.">
                            <DAI name="setVal" valKind="Set">
                                <Val>210</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>2147483647</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Clip" desc="Ratio of clipping limit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AccMeas" desc="Meas. accuracy class">
                            <DAI name="setVal">
                                <Val>0.2S</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccPro" desc="Prot. accuracy class" />
                        <DOI name="HoldTmms" desc="Holdover time">
                            <DAI name="setVal" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>90000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CT 2" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR">
                        <Private type="Siemens-MasterId">1a6fdc23-c372-4318-be97-26afe2c1c1e3</Private>
                        <DOI name="Mod" desc="Mode (status only)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="lnNs" valKind="Set">
                                <Val>IEC_61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>600</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Rat" desc="Rat">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>600</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>16.67</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AmpSv" desc="Sampled val. current">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Trp" desc="Transient perform. class">
                            <DAI name="setVal">
                                <Val>TPS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ScndTmms" desc="Second. loop time const.">
                            <DAI name="setVal" valKind="Set">
                                <Val>210</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>2147483647</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Clip" desc="Ratio of clipping limit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AccMeas" desc="Meas. accuracy class">
                            <DAI name="setVal">
                                <Val>0.2S</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccPro" desc="Prot. accuracy class" />
                        <DOI name="HoldTmms" desc="Holdover time">
                            <DAI name="setVal" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>90000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CT 3" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR">
                        <Private type="Siemens-MasterId">8204e6ac-cdbe-45f6-9ad8-7cd8ed0e12f5</Private>
                        <DOI name="Mod" desc="Mode (status only)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="lnNs" valKind="Set">
                                <Val>IEC_61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>600</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Rat" desc="Rat">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>600</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>16.67</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AmpSv" desc="Sampled val. current">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Trp" desc="Transient perform. class">
                            <DAI name="setVal">
                                <Val>TPS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ScndTmms" desc="Second. loop time const.">
                            <DAI name="setVal" valKind="Set">
                                <Val>210</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>2147483647</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Clip" desc="Ratio of clipping limit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AccMeas" desc="Meas. accuracy class">
                            <DAI name="setVal">
                                <Val>0.2S</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccPro" desc="Prot. accuracy class" />
                        <DOI name="HoldTmms" desc="Holdover time">
                            <DAI name="setVal" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>90000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="CT 4" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR">
                        <Private type="Siemens-MasterId">90403768-39a6-43a0-8018-d93fe38bc061</Private>
                        <DOI name="Mod" desc="Mode (status only)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="lnNs" valKind="Set">
                                <Val>IEC_61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>600</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Rat" desc="Rat">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>600</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>16.67</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AmpSv" desc="Sampled val. current">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Trp" desc="Transient perform. class">
                            <DAI name="setVal">
                                <Val>TPS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ScndTmms" desc="Second. loop time const.">
                            <DAI name="setVal" valKind="Set">
                                <Val>210</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>2147483647</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Clip" desc="Ratio of clipping limit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AccMeas" desc="Meas. accuracy class">
                            <DAI name="setVal">
                                <Val>0.2S</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccPro" desc="Prot. accuracy class" />
                        <DOI name="HoldTmms" desc="Holdover time">
                            <DAI name="setVal" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>90000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Brk.wire det." prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_1059">
                        <Private type="Siemens-MasterId">6ccada8f-e68e-4bd9-b6ee-499fe15fa2b5</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="PhABWsus" desc="Phs A BW suspected" />
                        <DOI name="PhBBWsus" desc="Phs B BW suspected" />
                        <DOI name="PhCBWsus" desc="Phs C BW suspected" />
                        <DOI name="PhABW" desc="Phase A broken wire" />
                        <DOI name="PhBBW" desc="Phase B broken wire" />
                        <DOI name="PhCBW" desc="Phase C broken wire" />
                        <DOI name="BWsus" desc="Broken wire suspected" />
                        <DOI name="BrokenWire" desc="Broken wire confirmed" />
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
                                <Val>Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking" />
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.004</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Supv. balan. I" prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_1060">
                        <Private type="Siemens-MasterId">ae30f93e-4042-4df0-86b5-e9563c7239c1</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="Failure" desc="Failure" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>300</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>21000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.95</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Supv. ph.seq.I" prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_1061">
                        <Private type="Siemens-MasterId">4a73c5c0-968d-483f-a80b-03c1e63ace59</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="Failure" desc="Failure" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>100000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Supv. sum I" prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_1062">
                        <Private type="Siemens-MasterId">fbd6f813-9c0b-46a5-b636-1ec35a0accf4</Private>
