                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="Failure" desc="Failure" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.95</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>18</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>6000</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Supv.ADC sum I" prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_1064">
                        <Private type="Siemens-MasterId">773ce4d9-cf92-49e2-828c-6f65a6f36007</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="Failure" desc="Failure" />
                        <DOI name="Mode" desc="Mode" />
                    </LN>
                </LDevice>
                <LDevice desc="PowS_Meas.point V-1ph" inst="PowS_MeasPointV1ph">
                    <Private type="Siemens-MasterId">f55833fa-f6b5-4757-95d1-2eb8e24105f2</Private>
                    <LN0 desc="PowS_MeasPointV1ph/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">abd54077-282c-4ac3-bbff-fd26897b444b</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1065">
                        <Private type="Siemens-MasterId">3c568b9d-7fdf-419a-9747-8b6582b1f618</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhVoltage" desc="Vph">
                            <DAI name="db">
                                <Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSec" desc="Rated secondary voltage">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>80</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>340</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1.73</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>9.99</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="VT 1" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR">
                        <Private type="Siemens-MasterId">409d8869-076a-40e3-94b5-09801d6cd189</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="lnNs" valKind="Set">
                                <Val>IEC_61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv" desc="Sampled val. voltage">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>110</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>16.67</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Rat" desc="Rat">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Clip" desc="Ratio of clipping limit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AccMeas" desc="Meas. accuracy class">
                            <DAI name="setVal">
                                <Val>0.2S</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccPro" desc="Prot. accuracy class" />
                        <DOI name="HoldTmms" desc="Holdover time">
                            <DAI name="setVal" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>90000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="VT miniatureCB" prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_1066">
                        <Private type="Siemens-MasterId">de22267f-492c-44c1-b027-01e5cc0d025f</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTmcb" desc="&gt;Open" />
                        <DOI name="ProtDlTmms" desc="Response time">
                            <DAI name="maxVal" valKind="Set">
                                <Val>30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="PowS_Meas.point V-3ph" inst="PowS_MeasPointV3ph1">
                    <Private type="Siemens-MasterId">c2c3cf9d-1867-4a98-8ba4-2a2dc76ed91f</Private>
                    <LN0 desc="PowS_MeasPointV3ph1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">66e46c7b-96d8-42bb-8661-2dcaa3719a06</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="VT 3-phase" prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1067">
                        <Private type="Siemens-MasterId">de23f288-98c4-4c0f-a90a-f6d20fd2fd55</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTConnect" desc="VT connection">
                            <DAI name="setVal">
                                <Val>3 ph-to-gnd voltages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases" />
                        <DOI name="VRtgSec" desc="Rated secondary voltage">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>80</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>230</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1.73</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>9.99</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal" valKind="Set">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>100</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
                                <Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABVol" desc="Phases AB inverted" />
                        <DOI name="InvPhBCVol" desc="Phases BC inverted" />
                        <DOI name="InvPhACVol" desc="Phases AC inverted" />
                    </LN>
                    <LN desc="VT 1" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR">
                        <Private type="Siemens-MasterId">0645bcfc-a335-4ce7-ad77-fde2e87f855a</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="lnNs" valKind="Set">
                                <Val>IEC_61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv" desc="Sampled val. voltage">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>110</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>16.67</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Rat" desc="Rat">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Clip" desc="Ratio of clipping limit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AccMeas" desc="Meas. accuracy class">
                            <DAI name="setVal">
                                <Val>0.2S</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccPro" desc="Prot. accuracy class" />
                        <DOI name="HoldTmms" desc="Holdover time">
                            <DAI name="setVal" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>90000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="VT 2" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR">
                        <Private type="Siemens-MasterId">dc5f1da6-0620-4a0f-af25-7ffbad75c179</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="lnNs" valKind="Set">
                                <Val>IEC_61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv" desc="Sampled val. voltage">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>110</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>16.67</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Rat" desc="Rat">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Clip" desc="Ratio of clipping limit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AccMeas" desc="Meas. accuracy class">
                            <DAI name="setVal">
                                <Val>0.2S</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccPro" desc="Prot. accuracy class" />
                        <DOI name="HoldTmms" desc="Holdover time">
                            <DAI name="setVal" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>90000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="VT 3" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR">
                        <Private type="Siemens-MasterId">0ba94045-bfe0-4cb7-a6f6-a707763f00f5</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="lnNs" valKind="Set">
                                <Val>IEC_61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv" desc="Sampled val. voltage">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>110</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>16.67</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Rat" desc="Rat">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>1100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Clip" desc="Ratio of clipping limit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AccMeas" desc="Meas. accuracy class">
                            <DAI name="setVal">
                                <Val>0.2S</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccPro" desc="Prot. accuracy class" />
                        <DOI name="HoldTmms" desc="Holdover time">
                            <DAI name="setVal" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>90000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="VT 4" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR">
                        <Private type="Siemens-MasterId">12afecc4-c709-4a88-af0b-e98c0c043094</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="lnNs" valKind="Set">
                                <Val>IEC_61850-7-4:2007B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv" desc="Sampled val. voltage">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>110</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>1200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>Hz</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>16.67</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>60</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Rat" desc="Rat">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set">
                                    <Val>635.8381</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.001</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Clip" desc="Ratio of clipping limit">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>100</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AccMeas" desc="Meas. accuracy class">
                            <DAI name="setVal">
                                <Val>0.2S</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AccPro" desc="Prot. accuracy class" />
                        <DOI name="HoldTmms" desc="Holdover time">
                            <DAI name="setVal" valKind="Set">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>90000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Supv. balan. V" prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_1060">
                        <Private type="Siemens-MasterId">dcfe6fc6-946d-4032-9c64-239c297fe7e9</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="Failure" desc="Failure" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>55</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>0.75</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.58</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.95</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set">
                                    <Val>0.01</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="Supv. ph.seq.V" prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_1061">
                        <Private type="Siemens-MasterId">76098177-7303-41ba-b35f-a71034474520</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="Failure" desc="Failure" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>100000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Supv. sum V" prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_1068">
                        <Private type="Siemens-MasterId">e3042388-2792-4180-b682-de080cd250f1</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="Failure" desc="Failure" />
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
                                <Val>Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>27.5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Set">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Set">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Set">
                                    <Val>0.33</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Set">
                                    <Val>187</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Set" />
                            </SDI>
                        </DOI>
                    </LN>
                    <LN desc="VT miniatureCB" prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_1066">
                        <Private type="Siemens-MasterId">019b0a5a-e6d1-486c-b1f4-4f50914df0fd</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTmcb" desc="&gt;Open" />
                        <DOI name="ProtDlTmms" desc="Response time">
                            <DAI name="maxVal" valKind="Set">
                                <Val>30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Disconnector QB1" inst="QB1">
                    <Private type="Siemens-MasterId">d2176f66-da90-4dd9-a745-68e374e35ec3</Private>
                    <LN0 desc="QB1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">760c2661-7ce4-46a1-b1db-b8c368c44fd0</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Control" lnClass="CSWI" inst="1" lnType="SIPROTEC5_1014">
                        <Private type="Siemens-MasterId">12494f08-dac7-4ff7-aa1f-9275792128f7</Private>
                        <Private type="Siemens-LN-Dependency"></Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch" />
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection" />
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal" valKind="Set">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal" valKind="Set">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
                                <Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal" valKind="Set" />
                        </DOI>
                        <DOI name="SwAuth" desc="Switching authority" />
                        <DOI name="SwMod" desc="Switching mode" />
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1" />
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2" />
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3" />
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4" />
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5" />
                    </LN>
                    <LN desc="Interlocking" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO">
                        <Private type="Siemens-MasterId">44ba4532-bf87-4224-b055-41c74de4073c</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening" />
                        <DOI name="EnaCls" desc="&gt;Enable closing" />
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
                    </LN>
                    <LN desc="Disconnector" lnClass="XSWI" inst="1" lnType="SIPROTEC5_1069">
                        <Private type="Siemens-MasterId">367bed13-ed24-4fa5-a7ae-ab78e5bd98c3</Private>
                        <DOI name="Mod" desc="Mode (status only)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="OpCnt" desc="Op.ct." />
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="Set" />
                                <DAI name="onDur" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                                <DAI name="offDur" valKind="Set" />
                                <DAI name="numPls" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening" />
                        <DOI name="BlkCls" desc="Block closing" />
                        <DOI name="SwTyp" desc="Switching-device type" />
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal" valKind="Set">
                                <Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking" />
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist." />
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
                        <DOI name="OpnCmd" desc="Open command" />
                        <DOI name="ClsCmd" desc="Close command" />
                        <DOI name="CmdActv" desc="Command active" />
                    </LN>
                </LDevice>
                <LDevice desc="Disconnector QB9" inst="QB9">
                    <Private type="Siemens-MasterId">3ac0fd98-6b19-41bb-9f52-c9b2b1a8a0a7</Private>
                    <LN0 desc="QB9/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">507b8c9c-1d27-471f-ac53-1b59b188ad3a</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Control" lnClass="CSWI" inst="1" lnType="SIPROTEC5_1014">
                        <Private type="Siemens-MasterId">e34303a9-84ed-4e4a-a9ec-f712fd68efe5</Private>
                        <Private type="Siemens-LN-Dependency"></Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch" />
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection" />
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal" valKind="Set" />
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal" valKind="Set">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
                                <Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal" valKind="Set" />
                        </DOI>
                        <DOI name="SwAuth" desc="Switching authority" />
                        <DOI name="SwMod" desc="Switching mode" />
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1" />
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2" />
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3" />
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4" />
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5" />
                    </LN>
                    <LN desc="Interlocking" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO">
                        <Private type="Siemens-MasterId">989f9600-5b7b-4c0b-b4c1-ce6814d443d3</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening" />
                        <DOI name="EnaCls" desc="&gt;Enable closing" />
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
                    </LN>
                    <LN desc="Disconnector" lnClass="XSWI" inst="1" lnType="SIPROTEC5_1069">
                        <Private type="Siemens-MasterId">da049fd8-272b-445f-bbe1-831fa2847381</Private>
                        <DOI name="Mod" desc="Mode (status only)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="OpCnt" desc="Op.ct." />
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="Set" />
                                <DAI name="onDur" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                                <DAI name="offDur" valKind="Set" />
                                <DAI name="numPls" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening" />
                        <DOI name="BlkCls" desc="Block closing" />
                        <DOI name="SwTyp" desc="Switching-device type" />
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal" valKind="Set">
                                <Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking" />
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist." />
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
                        <DOI name="OpnCmd" desc="Open command" />
                        <DOI name="ClsCmd" desc="Close command" />
                        <DOI name="CmdActv" desc="Command active" />
                    </LN>
                </LDevice>
                <LDevice desc="Ground switch QC9" inst="QC9">
                    <Private type="Siemens-MasterId">fefa3fb0-b5d2-4fdc-9821-c17e268c5ea5</Private>
                    <LN0 desc="QC9/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">ebfacc87-d396-4f0a-9619-add553cbb74b</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Control" lnClass="CSWI" inst="1" lnType="SIPROTEC5_1014">
                        <Private type="Siemens-MasterId">71e4616f-7870-4fc9-a856-6c9bf754b32c</Private>
                        <Private type="Siemens-LN-Dependency"></Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout" valKind="Set">
                                <Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch" />
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel" valKind="Set">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
                                <Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection" />
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal" valKind="Set" />
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal" valKind="Set">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
                                <Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Set">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal" valKind="Set" />
                        </DOI>
                        <DOI name="SwAuth" desc="Switching authority" />
                        <DOI name="SwMod" desc="Switching mode" />
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1" />
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2" />
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3" />
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4" />
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5" />
                    </LN>
                    <LN desc="Interlocking" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO">
                        <Private type="Siemens-MasterId">252ecc24-803b-4391-b551-64465996cba0</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening" />
                        <DOI name="EnaCls" desc="&gt;Enable closing" />
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
                    </LN>
                    <LN desc="Disconnector" lnClass="XSWI" inst="1" lnType="SIPROTEC5_1069">
                        <Private type="Siemens-MasterId">25f96cf5-d9cf-4a0e-9453-989a3d1ab1f6</Private>
                        <DOI name="Mod" desc="Mode (status only)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local" />
                        <DOI name="OpCnt" desc="Op.ct." />
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="Set" />
                                <DAI name="onDur" valKind="Set">
                                    <Val>10000</Val>
                                </DAI>
                                <DAI name="offDur" valKind="Set" />
                                <DAI name="numPls" valKind="Set">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening" />
                        <DOI name="BlkCls" desc="Block closing" />
                        <DOI name="SwTyp" desc="Switching-device type" />
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal" valKind="Set">
                                <Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking" />
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist." />
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
                        <DOI name="OpnCmd" desc="Open command" />
                        <DOI name="ClsCmd" desc="Close command" />
                        <DOI name="CmdActv" desc="Command active" />
                    </LN>
                </LDevice>
                <LDevice desc="Rec" inst="Rec">
                    <Private type="Siemens-MasterId">96c3bebd-e41f-47f9-9506-e575c439ba6c</Private>
                    <LN0 desc="Rec/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">2da9704e-44bc-4170-aaac-a14d12b8d896</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1071">
                        <Private type="Siemens-MasterId">307aac27-11e6-45e2-86bf-5ca69551f8db</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode" />
                    </LN>
                    <LN desc="Grnd.-flt log" prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1072">
                        <Private type="Siemens-MasterId">d630903a-6d36-4045-a88a-0778ff82b2f3</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="GflNum" desc="Fault number" />
                        <DOI name="GflFull" desc="Ground-fault log is full" />
                    </LN>
                </LDevice>
                <LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
                    <Private type="Siemens-MasterId">4bbe400b-4466-4686-9c30-c78c09b92897</Private>
                    <LN0 desc="Rec_FaultRecorder/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">c91f062c-8db9-4ada-83e1-a878874147c3</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="General" prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1071">
                        <Private type="Siemens-MasterId">130f92b1-058c-4180-9d65-5188babaf425</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode" />
                    </LN>
                    <LN desc="Control" prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_1070">
                        <Private type="Siemens-MasterId">930fbf17-dd2c-4995-a94e-693d93a1e29c</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2017-03-15 06:59:20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdTrg" desc="Start record" />
                        <DOI name="MemRs" desc="Reset memory" />
                        <DOI name="MemClr" desc="Clear memory" />
                        <DOI name="RcdMade" desc="Record made" />
                        <DOI name="FltNum" desc="Fault number" />
                        <DOI name="RcdStr" desc="Recording started" />
                        <DOI name="PreTmms" desc="Pre-trigger time">
                            <DAI name="setVal">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>16000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PstTmms" desc="Post-trigger time">
                            <DAI name="setVal">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>50</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>16000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrExt" desc="&gt;External start" />
                        <DOI name="ManTrg" desc="&gt;Manual start" />
                        <DOI name="RcdStart" desc="Fault recording" />
                        <DOI name="RcdStore" desc="Storage">
                            <DAI name="setVal">
                                <Val>Store with trip</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxTmms" desc="Maximum record time">
                            <DAI name="setVal">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>200</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>80000</Val>
                            </DAI>
                            <DAI name="dataNs" valKind="Set" />
                        </DOI>
                        <DOI name="ManTmms" desc="Manual record time">
                            <DAI name="setVal">
                                <Val>500</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Set">
                                <Val>200</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Set">
                                <Val>80000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SmpRate" desc="Sampling frequency">
                            <DAI name="setVal">
                                <Val>2 kHz</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel" />
                        <DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel" />
                        <DOI name="FltLogFull" desc="Fault log is full" />
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_Ext 1" inst="Ln1_ExternalTrip1">
                    <Private type="Siemens-MasterId">fd3f8527-78be-47fd-82f5-e5149f9cbb2a</Private>
                    <LN0 desc="Ln1_ExternalTrip1/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">72fd2b3b-62fe-4eda-9856-e89645296ddc</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2019-03-21 08:37:35</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Stage 1" prefix="EXT_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip">
                        <Private type="Siemens-MasterId">02f75751-cc59-4eec-b42b-445d07365e9d</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2019-03-21 08:37:35</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup">
                            <DAI name="dataNs" valKind="Set" />
                        </DOI>
                        <DOI name="Op" desc="Operate" />
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="ExtIn" desc="&gt;External trip" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                        <DOI name="RxExtIn1" desc="RxExtIn1">
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RxInd" desc="RxInd">
                            <DAI name="dataNs" valKind="Set">
                                <Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice desc="Ln1_Ext 2" inst="Ln1_ExternalTrip2">
                    <Private type="Siemens-MasterId">78869b72-ea20-44b2-9b9f-3480de426790</Private>
                    <LN0 desc="Ln1_ExternalTrip2/LLN0/LLN0" lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic">
                        <Private type="Siemens-MasterId">16774732-c08c-406f-9621-b16bbea89abc</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2020-01-09 08:05:00</Val>
                            </DAI>
                            <DAI name="ldNs" valKind="Set">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Stage 1" prefix="EXT_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip_1">
                        <Private type="Siemens-MasterId">ce2252ef-88b0-4e78-89a0-97696b8afd8a</Private>
                        <DOI name="Mod" desc="Mode (controllable)" />
                        <DOI name="Beh" desc="Behavior" />
                        <DOI name="Health" desc="Health" />
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev" valKind="Set">
                                <Val>2020-01-09 08:05:00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup" />
                        <DOI name="Op" desc="Operate" />
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="maxVal" valKind="Set">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function" />
                        <DOI name="ExtIn" desc="&gt;External trip" />
                        <DOI name="Inactive" desc="Inactive" />
                        <DOI name="OpTmExp" desc="Operate delay expired" />
                        <DOI name="Mode" desc="Mode" />
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked" />
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="LKKU" desc="LKKU">
        <Private type="ABB_PCMObjectTypeName">Generic IEC61850 IED</Private>
        <Private type="ABBPCMInternalObjRef">110cab20-95de-42d5-805c-f8eba35ba2fb</Private>
        <Private type="ABB Comm">
            <eComm:CommNode x="-536870912" y="-536870912">
                <eComm:IED />
            </eComm:CommNode>
        </Private>
        <Services>
            <ClientServices bufReport="true" unbufReport="true" />
            <DynAssociation />
            <GetDirectory />
            <GetDataObjectDefinition />
            <DataObjectDirectory />
            <GetDataSetValue />
            <DataSetDirectory />
            <ConfDataSet max="4" maxAttributes="50" />
            <ReadWrite />
            <ConfReportControl max="12" />
            <GetCBValues />
            <ReportSettings cbName="Dyn" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
            <FileHandling />
            <ConfLNs />
        </Services>
        <AccessPoint name="AP1">
            <Server>
                <Authentication />
                <LDevice inst="logical_device">
                    <LN0 lnClass="LLN0" inst="" lnType="LKKU:logical_device/LLN0">
                        <DataSet name="DSET">
                            <FCDA ldInst="logical_device" prefix="SP" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
                            <FCDA ldInst="logical_device" prefix="SP" lnClass="GGIO" lnInst="1" doName="Ind1" daName="q" fc="ST" />
                        </DataSet>
                        <GSEControl name="GCB" datSet="DSET" confRev="100" appID="GOID">
                            <IEDName>E1_REL</IEDName>
                        </GSEControl>
                    </LN0>
                    <LN prefix="SP" lnClass="GGIO" inst="1" lnType="LKKU:logical_device/SPGGIO1" />
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType id="ABBIED670_REV4_LPHD" lnClass="LPHD">
            <DO name="PhyNam" type="ABB_a_dDPL" />
            <DO name="PhyHealth" type="ABB_c_dINS" />
            <DO name="Proxy" type="ABB_b_dSPS" />
            <DO name="SrcSt" type="ABB_v1_dRSS" />
        </LNodeType>
        <LNodeType id="ABBIED670_DRPRDRE" lnClass="RDRE">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="RcdMade" type="ABB_a_dSPS" />
            <DO name="FltNum" type="ABB_b_dINS" />
        </LNodeType>
        <LNodeType id="ABBIED670_ZMQAPDIS" lnClass="PDIS">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_aACD" />
            <DO name="Op" type="ABB_aACT" transient="true" />
            <DO name="StrNDir" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_SMPPTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Op" type="ABB_aACT" transient="true" />
            <DO name="LORs" type="ABB_v1SPC" />
            <DO name="SPTr" type="ABB_v1SPS" />
            <DO name="TwoPTr" type="ABB_v1SPS" />
            <DO name="TPTr" type="ABB_v1SPS" />
            <DO name="ClsLO" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_ZMQPDIS" lnClass="PDIS">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_aACD" />
            <DO name="Op" type="ABB_aACT" transient="true" />
            <DO name="StrNDir" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_FDPSPDIS" lnClass="PDIS">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_aACD" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="StrFwdPhA" type="ABB_v1SPS" />
            <DO name="StrFwdPhB" type="ABB_v1SPS" />
            <DO name="StrFwdPhC" type="ABB_v1SPS" />
            <DO name="StrFwdGnd" type="ABB_v1SPS" />
            <DO name="StrRvPhA" type="ABB_v1SPS" />
            <DO name="StrRvPhB" type="ABB_v1SPS" />
            <DO name="StrRvPhC" type="ABB_v1SPS" />
            <DO name="StrRvGnd" type="ABB_v1SPS" />
            <DO name="StrNDPhA" type="ABB_v1SPS" />
            <DO name="StrNDPhB" type="ABB_v1SPS" />
            <DO name="StrNDPhC" type="ABB_v1SPS" />
            <DO name="StrNDGnd" type="ABB_v1SPS" />
            <DO name="Str1Ph" type="ABB_v1SPS" />
            <DO name="Str2Ph" type="ABB_v1SPS" />
            <DO name="Str3Ph" type="ABB_v1SPS" />
            <DO name="RelGnd" type="ABB_v1SPS" />
            <DO name="RelPP" type="ABB_v1SPS" />
            <DO name="StrCndZ" type="ABB_v1INS" />
            <DO name="StrCndA" type="ABB_v1INS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_ZMRPSB" lnClass="RPSB">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_bACD" />
            <DO name="BlkZn" type="ABB_aSPS" />
            <DO name="ZOuter" type="ABB_v1SPS" />
            <DO name="ZInner" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_EFPIOC" lnClass="PIOC">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Op" type="ABB_bACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_PHPIOC" lnClass="PIOC">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Op" type="ABB_aACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_SDDRFUF" lnClass="RFUF">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_bLPL" />
            <DO name="Str3Ph" type="ABB_v2ACD" />
            <DO name="Str" type="ABB_v2ACD" />
            <DO name="StrRst" type="ABB_v2ACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_ZCPSCH" lnClass="PSCH">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="ProTx" type="ABB_aSPS" transient="true" />
            <DO name="ProRx" type="ABB_aSPS" transient="true" />
            <DO name="Str" type="ABB_bACD" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="CarRx" type="ABB_bACT" />
            <DO name="LosOfGrd" type="ABB_aSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_ZCVPSOF" lnClass="PSOF">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_bLPL" />
            <DO name="Op" type="ABB_bACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_ZCRWPSCH" lnClass="PSCH">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="ProTx" type="ABB_aSPS" transient="true" />
            <DO name="ProRx" type="ABB_aSPS" transient="true" />
            <DO name="Str" type="ABB_bACD" />
            <DO name="Op" type="ABB_aACT" transient="true" />
            <DO name="Echo" type="ABB_bACT" />
            <DO name="WeiOp" type="ABB_bACT" />
            <DO name="RvABlk" type="ABB_bACT" />
        </LNodeType>
        <LNodeType id="ABBIED670_CCRBRF" lnClass="RBRF">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="OpEx" type="ABB_bACT" transient="true" />
            <DO name="OpIn" type="ABB_aACT" transient="true" />
            <DO name="OpEx2" type="ABB_v2ACT" />
        </LNodeType>
        <LNodeType id="ABBIED670_TMAGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Out1" type="ABB_v1SPS" />
            <DO name="Out2" type="ABB_v1SPS" />
            <DO name="Out3" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_LMBRFLO" lnClass="RFLO">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="FltZ" type="ABB_bCMV" />
            <DO name="FltDiskm" type="ABB_bMV" />
            <DO name="FltLoop" type="ABB_eINS" />
            <DO name="FltDisRl" type="ABB_v2MV" />
            <DO name="ClcFlt" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_CCRPLD" lnClass="RPLD">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_bLPL" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="Str" type="ABB_v2ACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_SMBRREC" lnClass="RREC">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="BlkRec" type="ABB_bSPC" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="AutoRecSt" type="ABB_dINS" />
            <DO name="OpRs" type="ABB_v1SPC" />
            <DO name="RdyRec" type="ABB_v1SPS" />
            <DO name="ActRec" type="ABB_v1SPS" />
            <DO name="SucRec" type="ABB_v1SPS" />
            <DO name="UnsRec" type="ABB_v1SPS" />
            <DO name="PrgRec" type="ABB_v1SPS" />
            <DO name="PrgRec11" type="ABB_v1SPS" />
            <DO name="PrgRec21" type="ABB_v1SPS" />
            <DO name="PrgRec31" type="ABB_v1SPS" />
            <DO name="PrgRec32" type="ABB_v1SPS" />
            <DO name="PrgRec33" type="ABB_v1SPS" />
            <DO name="PrgRec34" type="ABB_v1SPS" />
            <DO name="PrgRec35" type="ABB_v1SPS" />
            <DO name="Prm1PhOp" type="ABB_v1SPS" />
            <DO name="Prp3PhOp" type="ABB_v1SPS" />
            <DO name="WtMst" type="ABB_v1SPS" />
            <DO name="Rec1PhCnt" type="ABB_v1INS" />
            <DO name="Rec2PhCnt" type="ABB_v1INS" />
            <DO name="Rec31Cnt" type="ABB_v1INS" />
            <DO name="Rec32Cnt" type="ABB_v1INS" />
            <DO name="Rec33Cnt" type="ABB_v1INS" />
            <DO name="Rec34Cnt" type="ABB_v1INS" />
            <DO name="Rec35Cnt" type="ABB_v1INS" />
            <DO name="TotRecCnt" type="ABB_v1INS" />
            <DO name="EnaRec" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_ECPSCH" lnClass="PSCH">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="ProTx" type="ABB_aSPS" transient="true" />
            <DO name="ProRx" type="ABB_aSPS" transient="true" />
            <DO name="Str" type="ABB_bACD" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="CarRx" type="ABB_bACT" />
            <DO name="LosOfGrd" type="ABB_aSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_ECRWPSCH" lnClass="PSCH">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="ProTx" type="ABB_aSPS" transient="true" />
            <DO name="ProRx" type="ABB_aSPS" transient="true" />
            <DO name="Str" type="ABB_bACD" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="Echo" type="ABB_bACT" />
            <DO name="WeiOp" type="ABB_bACT" />
            <DO name="RvABlk" type="ABB_bACT" />
        </LNodeType>
        <LNodeType id="ABBIED670_LOVPTUV" lnClass="PTUV">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_bACD" />
            <DO name="Op" type="ABB_bACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_BRCPTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_bACD" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="UnbA" type="ABB_v2MV" />
            <DO name="StrDur" type="ABB_v2MV" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV4_LPTTR" lnClass="PTTR">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Tmp" type="ABB_bMV" />
            <DO name="TmpRl" type="ABB_bMV" />
            <DO name="Str" type="ABB_bACD" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="AlmThm" type="ABB_aSPS" />
            <DO name="BlkRecSt" type="ABB_v1SPS" />
            <DO name="SenFlt" type="ABB_v1SPS" />
            <DO name="TmmOp" type="ABB_v1_dINS" />
            <DO name="TmmRsLO" type="ABB_v1_dINS" />
            <DO name="TmpAmb" type="ABB_v2MV" />
        </LNodeType>
        <LNodeType id="ABBIED670_ETPMMTR" lnClass="MMTR">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_aINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="SupRs" type="ABB_v1SPC" />
            <DO name="MaxDmdRs" type="ABB_v1SPC" />
            <DO name="StrAcc" type="ABB_v1SPS" />
            <DO name="WhFwdAlm" type="ABB_v1SPS" />
            <DO name="WhRvAlm" type="ABB_v1SPS" />
            <DO name="VArhFwdAlm" type="ABB_v1SPS" />
            <DO name="VArhRvAlm" type="ABB_v1SPS" />
            <DO name="VArsAccFwd" type="ABB_v2MV" />
            <DO name="VArsAccRev" type="ABB_v2MV" />
            <DO name="WsAccFwd" type="ABB_v2MV" />
            <DO name="WsAccRev" type="ABB_v2MV" />
            <DO name="MaxVArFwdD" type="ABB_v2MV" />
            <DO name="MaxVArRvDm" type="ABB_v2MV" />
            <DO name="MaxWFwdDmd" type="ABB_v2MV" />
            <DO name="MaxWRvDmd" type="ABB_v2MV" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_VMSQI" lnClass="MSQI">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="SeqV" type="ABB_aSEQ" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_CMSQI" lnClass="MSQI">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="SeqA" type="ABB_aSEQ" />
        </LNodeType>
        <LNodeType id="ABBIED670_VNMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="PhV" type="ABB_aWYE" />
        </LNodeType>
        <LNodeType id="ABBIED670_CMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="A" type="ABB_aWYE" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_CVMMXN" lnClass="MMXN">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Amp" type="ABB_a_dMV" />
            <DO name="Vol" type="ABB_a_dMV" />
            <DO name="Watt" type="ABB_a_dMV" />
            <DO name="VolAmpr" type="ABB_a_dMV" />
            <DO name="VolAmp" type="ABB_a_dMV" />
            <DO name="PwrFact" type="ABB_a_dMV" />
            <DO name="Hz" type="ABB_a_dMV" />
            <DO name="ALd" type="ABB_v1_dSPS" />
            <DO name="ALg" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_VMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="PPV" type="ABB_aDEL" />
        </LNodeType>
        <LNodeType id="ABBIED670_GEN2LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_ln0LPL" />
        </LNodeType>
        <LNodeType id="ABBIED670_UV2PTUV" lnClass="PTUV">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_aACD" />
            <DO name="Op" type="ABB_aACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_PH1PTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="Str" type="ABB_bACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_OV2PTOV" lnClass="PTOV">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_aACD" />
            <DO name="Op" type="ABB_aACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_EF4LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_ln0LPL" />
            <DO name="IvdCrv" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_GEN4PHAR" lnClass="PHAR">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_bACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_EF4PTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Op" type="ABB_bACT" transient="true" />
            <DO name="Str" type="ABB_bACD" />
            <DO name="OpSOF" type="ABB_v2ACT" />
            <DO name="StrSOF" type="ABB_v2ACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_PH1PTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_bACD" />
            <DO name="Op" type="ABB_bACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV4_EF4RDIR" lnClass="RDIR">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Dir" type="ABB_bACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_OC4LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_ln0LPL" />
            <DO name="IvdCrv" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_GEN4PHAR" lnClass="PHAR">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_bACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_PH3PTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Str" type="ABB_aACD" />
            <DO name="Op" type="ABB_aACT" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED670_PH3PTRC" lnClass="PTRC">
            <DO name="Mod" type="ABB_cINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Op" type="ABB_aACT" transient="true" />
            <DO name="Str" type="ABB_aACD" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_RSY1LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
            <DO name="Bus1Sel" type="ABB_v1_dSPS" />
            <DO name="Bus2Sel" type="ABB_v1_dSPS" />
            <DO name="Lin1Sel" type="ABB_v1_dSPS" />
            <DO name="Lin2Sel" type="ABB_v1_dSPS" />
            <DO name="SelFuFail" type="ABB_v1_dSPS" />
            <DO name="TestEnOK" type="ABB_v1_dSPS" />
            <DO name="VHiAlm" type="ABB_v1_dSPS" />
            <DO name="InadCBCls" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_AUT1RSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="VInd" type="ABB_a_dSPS" />
            <DO name="AngInd" type="ABB_a_dSPS" />
            <DO name="HzInd" type="ABB_a_dSPS" />
            <DO name="DifVClc" type="ABB_b_dMV" />
            <DO name="DifHzClc" type="ABB_b_dMV" />
            <DO name="DifAngClc" type="ABB_b_dMV" />
            <DO name="EnOK" type="ABB_v1_dSPS" />
            <DO name="TestSCOK" type="ABB_v1_dSPS" />
            <DO name="VBus" type="ABB_v2_dMV" />
            <DO name="VLin" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV2_MAN1RSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="VInd" type="ABB_a_dSPS" />
            <DO name="AngInd" type="ABB_a_dSPS" />
            <DO name="HzInd" type="ABB_a_dSPS" />
            <DO name="EnOK" type="ABB_v1_dSPS" />
            <DO name="TestSCOK" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV3_SYNRSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="SynPrg" type="ABB_a_dSPS" />
            <DO name="FailSyn" type="ABB_v1_dSPS" />
            <DO name="TestSynOK" type="ABB_v1_dSPS" />
            <DO name="VHiAlmSyn" type="ABB_v1_dSPS" />
            <DO name="VIndSyn" type="ABB_v1_dSPS" />
            <DO name="HzIndSyn" type="ABB_v1_dSPS" />
            <DO name="HzInBndSyn" type="ABB_v1_dSPS" />
            <DO name="HzRCIndSyn" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_DPGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="DPCSO" type="ABB_bDPC" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_QCBAY" lnClass="CBAY">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_b_dLPL" />
            <DO name="LocSwPos" type="ABB_v1_dINS" />
            <DO name="SrcOpPrm" type="ABB_v1_dINS" />
            <DO name="BlkCmd" type="ABB_v1_dSPC" />
            <DO name="BlkMeas" type="ABB_v1_dSPS" />
            <DO name="BlkUpd" type="ABB_v1_dSPC" />
            <DO name="Loc" type="ABB_v1_dSPS" />
            <DO name="Rem" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_QCRSV" lnClass="CRSV">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_bLPL" />
            <DO name="AckRsvBay" type="ABB_v1SPS" />
            <DO name="PrmOp1" type="ABB_v1SPS" />
            <DO name="PrmOp2" type="ABB_v1SPS" />
            <DO name="PrmOp3" type="ABB_v1SPS" />
            <DO name="PrmOp4" type="ABB_v1SPS" />
            <DO name="PrmOp5" type="ABB_v1SPS" />
            <DO name="PrmOp6" type="ABB_v1SPS" />
            <DO name="PrmOp7" type="ABB_v1SPS" />
            <DO name="PrmOp8" type="ABB_v1SPS" />
            <DO name="RqRsvBay" type="ABB_v1SPS" />
            <DO name="Rsv" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_SCILO" lnClass="CILO">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="EnaOpn" type="ABB_aSPS" />
            <DO name="EnaCls" type="ABB_aSPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_SCSWI" lnClass="CSWI">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Pos" type="ABB_a_dDPC" />
            <DO name="OpOpn" type="ABB_b_dACT" transient="true" />
            <DO name="OpCls" type="ABB_b_dACT" transient="true" />
            <DO name="BlkCmd" type="ABB_v1_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_SXCBR" lnClass="XCBR">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Loc" type="ABB_a_dSPS" />
            <DO name="OpCnt" type="ABB_b_dINS" />
            <DO name="Pos" type="ABB_c_dDPC" />
            <DO name="BlkOpn" type="ABB_a_dSPC" />
            <DO name="BlkCls" type="ABB_a_dSPC" />
            <DO name="CBOpCap" type="ABB_h_dINS" />
            <DO name="BlkUpd" type="ABB_v1_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_SXSWI" lnClass="XSWI">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Loc" type="ABB_a_dSPS" />
            <DO name="OpCnt" type="ABB_b_dINS" />
            <DO name="Pos" type="ABB_c_dDPC" />
            <DO name="BlkOpn" type="ABB_a_dSPC" />
            <DO name="BlkCls" type="ABB_a_dSPC" />
            <DO name="SwTyp" type="ABB_g_dINS" />
            <DO name="SwOpCap" type="ABB_f_dINS" />
            <DO name="BlkUpd" type="ABB_v1_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED670_SP16GGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_aINC" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_aLPL" />
            <DO name="Ind" type="ABB_cSPS" />
            <DO name="GrInd" type="ABB_v1SPS" />
            <DO name="Ind2" type="ABB_v1SPS" />
            <DO name="Ind3" type="ABB_v1SPS" />
            <DO name="Ind4" type="ABB_v1SPS" />
            <DO name="Ind5" type="ABB_v1SPS" />
            <DO name="Ind6" type="ABB_v1SPS" />
            <DO name="Ind7" type="ABB_v1SPS" />
            <DO name="Ind8" type="ABB_v1SPS" />
            <DO name="Ind9" type="ABB_v1SPS" />
            <DO name="Ind10" type="ABB_v1SPS" />
            <DO name="Ind11" type="ABB_v1SPS" />
            <DO name="Ind12" type="ABB_v1SPS" />
            <DO name="Ind13" type="ABB_v1SPS" />
            <DO name="Ind14" type="ABB_v1SPS" />
            <DO name="Ind15" type="ABB_v1SPS" />
            <DO name="Ind16" type="ABB_v1SPS" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_VSGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="DPCSO" type="ABB_d_dDPC" />
        </LNodeType>
        <LNodeType id="ABBIED670_REV1_VSGGIO_#LIB1" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC_#LIB1" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="DPCSO" type="ABB_d_dDPC_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED670_LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_aINC_#LIB1" />
            <DO name="Beh" type="ABB_aINS" />
            <DO name="Health" type="ABB_cINS" />
            <DO name="NamPlt" type="ABB_ln0LPL_#LIB1" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1010" lnClass="PTRC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
            <DO name="Tr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
            <DO name="Trip3pCoup" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Trip2phFlt" type="SIPROTEC5_DOType_ENG_TextList_Trip2phFault_edit_and_dataNs_V07.50.12_V04.00.00" />
            <DO name="Set3pCoup" type="SIPROTEC5_DOType_ENG_TextList_3poleCoupling_edit_and_dataNs_V07.50.12_V04.00.00" />
            <DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
            <DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="EnaOpnFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="EnaClsFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_PTRC_AdvPTRCDis1_3pol" lnClass="PTRC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
            <DO name="SelLoopAG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="SelLoopBG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="SelLoopCG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="SelLoopAB" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="SelLoopBC" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="SelLoopCA" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="FBType_PTRC_1_3pol_Without_2pol_and_dir_both" lnClass="PTRC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V07.50.12_V04.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1070" lnClass="RDRE">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
            <DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.50.12_V04.00.00" />
            <DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.50.12_V04.00.00" />
            <DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.50.12_V04.00.00" />
            <DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
            <DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V07.84.03_V07.80.00" />
            <DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V07.84.03_V07.80.00" />
            <DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1001" lnClass="LLN0">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_Test_with_InitVal_V07.50.12_V07.50.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.50.12_V02.00.00" />
            <DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.50.12_V04.00.00" />
            <DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" />
            <DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_LPHD_Application" lnClass="LPHD">
            <DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V08.01.12_V08.00.00" />
            <DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="Proxy" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="Sim" type="SIPROTEC5_DOType_SPC_controllable_V08.01.12_V07.90.00" />
            <DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" />
            <DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" />
            <DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" />
            <DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" />
            <DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1003" lnClass="CALH">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="GrInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="GrIndIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="GrWrnIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="GrAlmIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1004" lnClass="LTIM">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="TmDT" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V07.50.12_V04.00.00" />
            <DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1005" lnClass="LTRK">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1006" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ResetCtl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="USER">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="BP" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ONV" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Loc" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Rem" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="LocRem" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="NIntl" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Horn" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V07.50.12_V07.50.00" />
            <DO name="SynBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="DTTS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1009" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OnePhOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_XCBR_1pol_Ctl" lnClass="XCBR">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
            <DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.50.12_V06.00.00" />
            <DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
            <DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
            <DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.01.12_V08.00.00" />
            <DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.01.12_V07.90.00" />
            <DO name="SetOpCntA" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SetOpCntB" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SetOpCntC" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpnCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpnCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpnCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ClsCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ClsCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ClsCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpCntPhA" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="OpCntPhB" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="OpCntPhC" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V07.50.12_V07.50.00" />
            <DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1012" lnClass="XCBR">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
            <DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V07.50.12_V06.00.00" />
            <DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
            <DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
            <DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1013" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1014" lnClass="CSWI">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V07.50.12_V07.50.00" />
            <DO name="LocKey" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.01.12_V07.90.00" />
            <DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1016" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="StrTst3p" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="StrTstPhsA" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="StrTstPhsB" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="StrTstPhsC" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
            <DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V07.50.12_V07.50.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1017" lnClass="RSYN">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Rel" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="DifHzLFO" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="DfDtClc" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="MultiSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="BlockVSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1018" lnClass="RSYN">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Rel" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="VInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="AngInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="HzInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.50.12_V04.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="Sel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="BlkRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="SynReq" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="StrSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="StopSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="V1HiV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="V1LoV2HiIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="V1LoV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="DirectCO" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="InProgress" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpTmExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SynDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1HiV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1LoV2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1LoV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DfdtHi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SetErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DeaLinMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DeaBusMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DeaLiBuMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DirCmd" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DeaModTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DeadVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="LiveVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DifHzPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DifHzNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1019" lnClass="RSYN">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Rel" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="VInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="AngInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="HzInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.50.12_V04.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="Sel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="BlkRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="SynReq" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="StrSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="StopSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="V1HiV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="V1LoV2HiIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="V1LoV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="DirectCO" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="InProgress" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="HzSyn" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpTmExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SynDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1HiV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1LoV2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1LoV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DfdtHi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SetErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DeaLinMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DeaBusMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DeaLiBuMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DirCmd" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DeaModTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="CBTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DeadVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="LiveVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="ASynMod" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DifVPsAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="DifVNgAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="DifHzPsAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="DifHzNgAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SynMod" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DetSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DelClsTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1020" lnClass="RREC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V07.50.12_V02.00.00" />
            <DO name="RclTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="RecCyc" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
            <DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
            <DO name="FnctOn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SetNo1st1p" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SetNo1st3p" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SetNo2nd1p" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SetNo2nd3p" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="Off" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="On" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="BlkFct" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="SynRelExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Blk1phCyc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Blk2phCyc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Blk3phCyc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Blk1polCyc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Blk3polCyc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtStrL1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtStrL2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtStrL3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtStr1ph" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtStr2ph" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtStr3ph" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtOp" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtOpL1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtOpL2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtOpL3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtOp1p" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ExtOp3p" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="EvFltStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="DTStartDly" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ClsCmdDly" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="NotRdy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Successful" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="CBrdyMonEx" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="CBnotRdy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Perm1pTrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Op1pTpOnly" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="RecInit" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ReclTmRun" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="InitMonExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="EvFltRecog" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ClsRDTmode" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DTaft1pTrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DTaft3pTrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DTaft1phFt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DTaft2phFt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DTaft3phFt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DTaftEvFlt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Cls1p1stCy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Cls3p1stCy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Cls2ndCy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="NoCls1st1p" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="NoCls1st3p" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="NoCls2nd1p" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="NoCls2nd3p" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="ThreePcpO" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="RemOpCls" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkBinInp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkCBsup" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkStrtSup" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkActTm" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkDTexp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkDTdlyEx" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkEvolFlt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkMatchCy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkByProt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkDLC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkVltFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkMaxCyc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkByFltLc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="OperatMode" type="SIPROTEC5_DOType_ENG_TextList_StartMode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="CBrdySupSt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="ManClBlkTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="StartSupTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="CBrdySupTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="ThreePolCp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EvFltRec" type="SIPROTEC5_DOType_ENG_TextList_PickupTrip_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EvFltMode" type="SIPROTEC5_DOType_ENG_TextList_EvolvingFault_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DTmaxDlyTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DTmaxExtTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="IntClDlyTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DLCRDTMode" type="SIPROTEC5_DOType_ENG_TextList_DeadLineCheck_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="UMonTmss" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="ULiveMon" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="UDeadMon" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1021" lnClass="RREC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V07.50.12_V02.00.00" />
            <DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
            <DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="BlkCycle" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="CycleRun" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="StagRelCyc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SYNrequest" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="StrtWthCyc" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="CBrdySupRC" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SyncChk" type="SIPROTEC5_DOType_ENG_TextList_SyncChk_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="RecTmStr1p" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="RecTmStr2p" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="RecTmStr3p" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="RecTmOp1p" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="RecTmOp3p" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="RecTmEvFlt" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1022" lnClass="MMXU">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="PPV" type="SIPROTEC5_DOType_DEL_V08.01.12_V08.00.00" />
            <DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V08.01.12_V08.00.00" />
            <DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V08.01.12_V08.00.00" />
            <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1023" lnClass="ZLIN">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ZPsAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SysNeutPt" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="CPsPerKm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="CZerPerKm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="LineReact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="LineLength" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="Km0Fact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="Km0FactAng" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SatValA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SatMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="ParCmpRto" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SerCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="XSerCap" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1025" lnClass="SBWI">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_RFLO_SE" lnClass="RFLO">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="FltZ" type="SIPROTEC5_DOType_CMV_dupd_V08.01.12_V08.00.00" />
            <DO name="FltLoop" type="SIPROTEC5_DOType_ENS_FltLoop_V07.50.12_V04.00.00" />
            <DO name="FltDetPhsA" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="FltDetPhsB" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="FltDetPhsC" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="FltDetGnd" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="FtDtWoPhGd" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="OpForFltLo" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="FLOTrgMod" type="SIPROTEC5_DOType_ENG_TextList_PickupTrip_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="ParCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="LoadCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="XPolSet" type="SIPROTEC5_DOType_ENG_TextList_DisRM_PolSet_with_dataNs_V08.01.12_V07.90.00" />
            <DO name="XPolAng" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="XPlAngNSeq" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="FltRis" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="FltReact" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="FltRisSc" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="FltReactSc" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="FltDis" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="FltDisPct" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="FLInvalid" type="SIPROTEC5_DOType_ENS_FloInvalid_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1026" lnClass="SFFM">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="FuseFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TripolFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SO3polFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="AsymDlFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="AsymFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="TriPolMaxV" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="TriPolMinA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="TriPolDifA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SO3polDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="SO3polBlk" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AsymDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DrpotDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="AsymIstDrp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1027" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ZPhGnd" type="SIPROTEC5_DOType_WYE_ABC_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="ZPhPh" type="SIPROTEC5_DOType_DEL_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmCrit" type="SIPROTEC5_DOType_ENG_TextList_OpDlTmCrit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="GndFltCrit" type="SIPROTEC5_DOType_ENG_TextList_GndFltCrit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="GndStrV" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="Stab3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="ParCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="PhPhGLpSel" type="SIPROTEC5_DOType_ENG_TextList_PhPhGLpSel_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="VmemPhsGnd" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VmemPhsPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VCrsPhsGnd" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VCrsPhsPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1029" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="LodModPhG" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="RisLodPhG" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AngLodPhG" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="LodModPhPh" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="RisLodPhPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AngLodPhPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1030" lnClass="PDIS">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V07.50.12_V04.00.00" />
            <DO name="PhDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="GndDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="X1" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="RisGndRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="RisPhRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="K0Fact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="K0FactAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="BlkPhsGnd" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="BlkPhsPhs" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="StrAG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="StrBG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="StrCG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="StrAB" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="StrBC" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="StrCA" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="OnePhsOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="ZoneMod" type="SIPROTEC5_DOType_ENG_TextList_ZoneMod_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="ZnRedAng" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="ZnResCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1031" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="MeaVal" type="SIPROTEC5_DOType_ENG_TextList_MeasuredValue_with_dataNs_V07.50.12_V07.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1033" lnClass="PTOC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
            <DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmCLP" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmBI" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1034" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1036" lnClass="PTOC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmCLP" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OpDlTmBI" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1037" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="DirDeterm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="DirTstRslt" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="PolarMod" type="SIPROTEC5_DOType_ENG_TextList_PolarMod_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="FwdAngAlph" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="FwdAngBeta" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="V0DirStr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="UnV0DirBeh" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="A0MinFwd" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="V2DirStr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="A2DirStr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AYDirStr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="PhiComp" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="SForward" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="DirCrrSrCp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1038" lnClass="PTOC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V07.50.12_V04.00.00" />
            <DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V07.50.12_V04.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_with_dataNs_without_2pol_V07.50.12_V04.00.00" />
            <DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_with_dataNs_without_2pol_V07.50.12_V04.00.00" />
            <DO name="BlkBy1pDdT" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BlkByPfStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_GFP_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="OnePhsOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AphStbSlpe" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="BtrBeh1p" type="SIPROTEC5_DOType_ENG_TextList_BtrBeh1p_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="Blk1pDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="BlkProtStr" type="SIPROTEC5_DOType_ENG_TextList_BlkProtStr_edit_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1039" lnClass="PSCH">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="TxPrm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="EchoWei" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="EchoWeiOp" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="FnctOn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EchoBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="WIBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="TxExtTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="GndDlyTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="PhsDlyTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1040" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="RecvL1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="RecvL2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="RecvL3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="RecvGen" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="RecvFail" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1041" lnClass="PSCH">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="TxPrm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="EchoWei" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="EchoWeiOp" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="FnctOn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="EchoBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="WIBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="TransBlock" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="StrTPS" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="TxExtTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="TxDlyTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="DlyTimer" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="TBlkWaitTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="TBlkBlockT" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="Stg3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1042" lnClass="MMTR">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
            <DO name="SupWh" type="SIPROTEC5_DOType_BCR_V08.01.12_V08.01.00" />
            <DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V08.01.12_V08.01.00" />
            <DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V08.01.12_V08.01.00" />
            <DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V08.01.12_V08.01.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1044" lnClass="MMXN">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="ANparLnC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AstarPtC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SeqV0" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1045" lnClass="MSQI">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V08.01.12_V08.00.00" />
            <DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V08.01.12_V08.00.00" />
            <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1046" lnClass="MMXU">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V08.01.12_V08.00.00" />
            <DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.01.12_V08.00.00" />
            <DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.01.12_V08.00.00" />
            <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="Vneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="Aneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1047" lnClass="MMXN">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="ANparLn" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AstarPt" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1048" lnClass="MMXU">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
            <DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.01.12_V08.00.00" />
            <DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.01.12_V08.00.00" />
            <DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.01.12_V08.00.00" />
            <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1049" lnClass="ROPA">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1050" lnClass="RSSR">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="DisCntrOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SwitchOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="StateRecog" type="SIPROTEC5_DOType_ENG_TextList_StateRecognition_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="SITmCl" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="MinTmSOTF" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1051" lnClass="ROPD">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="SPlDeadTm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpnPolDet" type="SIPROTEC5_DOType_ENG_TextList_OpenPoleDetector_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1052" lnClass="ROPV">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="PoleOpenV" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1053" lnClass="LCCH">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1054" lnClass="LCCH">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1057" lnClass="LCCH">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="MQTTChLiv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1058" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.01.12_V08.01.00" />
            <DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.01.12_V08.01.00" />
            <DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.01.12_V08.01.00" />
            <DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" />
            <DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" />
            <DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.01.12_V08.00.00" />
            <DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.01.12_V08.00.00" />
            <DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.01.12_V08.00.00" />
            <DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1059" lnClass="SBWI">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1060" lnClass="SSYM">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1061" lnClass="SPSQ">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1062" lnClass="SSUM">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1064" lnClass="SADC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1065" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="PhVoltage" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.01.12_V08.00.00" />
            <DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" />
            <DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" />
            <DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" />
            <DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
            <DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1066" lnClass="SFFM">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1067" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
            <DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1068" lnClass="SSUM">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1069" lnClass="XSWI">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
            <DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
            <DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.50.12_V06.00.00" />
            <DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
            <DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
            <DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V07.50.12_V02.00.00" />
            <DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="OpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1071" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_1072" lnClass="GAPC">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
            <DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_PSCH_ExtTrip" lnClass="PSCH">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
            <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="ExtIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="RxExtIn1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="RxInd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
        </LNodeType>
        <LNodeType id="LKKU:logical_device/LLN0" lnClass="LLN0">
            <DO name="Beh" type="LKKU:logical_device/LLN0.Beh" />
        </LNodeType>
        <LNodeType id="LKKU:logical_device/SPGGIO1" lnClass="GGIO">
            <DO name="Beh" type="LKKU:logical_device/SPGGIO1.Beh" />
            <DO name="Ind1" type="LKKU:logical_device/SPGGIO1.Ind1" />
        </LNodeType>
        <LNodeType id="SIPROTEC5_LNType_PSCH_ExtTrip_1" lnClass="PSCH">
            <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" />
            <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" />
            <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
            <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
            <DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
            <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
            <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
            <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
            <DO name="ExtIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
            <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
            <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
            <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
        </LNodeType>
        <DOType id="ABB_aINC" cdc="INC">
            <DA name="Oper" bType="Struct" sAddr="" type="ABB_cOper" fc="CO" />
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Beh" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_cINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
                <Val>Ok</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_ln0LPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED670</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dDPL" cdc="DPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" sAddr="-1,-1,-1" fc="DC" />
            <DA name="serNum" bType="VisString255" sAddr="-1,-1,-1" fc="DC" />
            <DA name="model" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED600</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
                <Val>Ok</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dRSS" cdc="RSS">
            <DA name="stValA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="stValB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="errRateA" bType="INT32U" sAddr="-1,-1,-1" fc="ST">
                <Val>0</Val>
            </DA>
            <DA name="errRateB" bType="INT32U" sAddr="-1,-1,-1" fc="ST">
                <Val>0</Val>
            </DA>
            <DA name="ipAddr" bType="VisString255" sAddr="-1,-1,-1" fc="CF">
                <Val>IP Address</Val>
            </DA>
            <DA name="d" bType="VisString255" sAddr="-1,-1,-1" fc="DC">
                <Val>Redundant supervision</Val>
            </DA>
            <DA name="cdcNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
            <DA name="cdcName" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>RSS</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dINC" cdc="INC">
            <DA name="Oper" bType="Struct" sAddr="" type="ABB_cOper" fc="CO" />
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Beh" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
        </DOType>
        <DOType id="ABB_a_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dINS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED670 1.0</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
        </DOType>
        <DOType id="ABB_aACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_aACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_v1SPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1SPC" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="" type="ABB_bOper" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_bACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_v1INS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_bACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_aSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_bLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED670 1.0</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2ACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2ACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_bCMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="" type="ABB_aVector" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
        </DOType>
        <DOType id="ABB_bMV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
        </DOType>
        <DOType id="ABB_eINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="FltLoop" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_v2MV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_bSPC" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="" type="ABB_bOper" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="ABB_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="AutoRecSt" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_v1_dINS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aSEQCMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="" type="ABB_aVector" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subCVal" bType="Struct" sAddr="" type="ABB_aVector" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="" type="ABB_aRangeC" fc="CF" />
        </DOType>
        <DOType id="ABB_aSEQ" cdc="SEQ">
            <SDO name="c1" type="ABB_aSEQCMV" />
            <SDO name="c2" type="ABB_aSEQCMV" />
            <SDO name="c3" type="ABB_aSEQCMV" />
            <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="seqT" fc="MX">
                <Val>pos-neg-zero</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aWYECMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="" type="ABB_aVector" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subCVal" bType="Struct" sAddr="" type="ABB_aVector" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="" type="ABB_aRangeC" fc="CF" />
        </DOType>
        <DOType id="ABB_aWYE" cdc="WYE">
            <SDO name="phsA" type="ABB_aWYECMV" />
            <SDO name="phsB" type="ABB_aWYECMV" />
            <SDO name="phsC" type="ABB_aWYECMV" />
        </DOType>
        <DOType id="ABB_a_dMV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subMag" bType="Struct" sAddr="" type="ABB_aAnalogueValue" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="" type="ABB_bRangeC" fc="CF" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aDELCMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="" type="ABB_aVector" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subCVal" bType="Struct" sAddr="" type="ABB_aVector" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
            <DA name="db" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
            <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="" type="ABB_aRangeC" fc="CF" />
        </DOType>
        <DOType id="ABB_aDEL" cdc="DEL">
            <SDO name="phsAB" type="ABB_aDELCMV" />
            <SDO name="phsBC" type="ABB_aDELCMV" />
            <SDO name="phsCA" type="ABB_aDELCMV" />
        </DOType>
        <DOType id="ABB_cINC" cdc="INC">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="ABB_ln0_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dINC" cdc="INC">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dMV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2_dMV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Measurand</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_bDPC" cdc="DPC">
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="ABB_ln0LPL_#LIB1" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED670 1.0</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
            <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dSPC" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="" type="ABB_bOper" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Notification</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dDPC" cdc="DPC">
            <DA name="SBOw" bType="Struct" sAddr="" type="ABB_aSBOw" fc="CO" />
            <DA name="Oper" bType="Struct" sAddr="" type="ABB_aOper" fc="CO" />
            <DA name="Cancel" bType="Struct" sAddr="" type="ABB_aCancel" fc="CO" />
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV">
                <Val>0</Val>
            </DA>
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>sbo-with-enhanced-security</Val>
            </DA>
            <DA name="sboTimeout" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
                <Val>30000</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Position</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Operate</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dDPC" cdc="DPC">
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV">
                <Val>0</Val>
            </DA>
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Position</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dSPC" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="" type="ABB_bOper" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Boolean notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_h_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="CBOpCap" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_g_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="SwTyp" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_f_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="SwOpCap" fc="ST" dchg="true">
                <Val>None</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_cSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
        </DOType>
        <DOType id="ABB_d_dDPC" cdc="DPC">
            <DA name="SBOw" bType="Struct" sAddr="" type="ABB_aSBOw" fc="CO" />
            <DA name="Oper" bType="Struct" sAddr="" type="ABB_aOper" fc="CO" />
            <DA name="Cancel" bType="Struct" sAddr="" type="ABB_aCancel" fc="CO" />
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="sboTimeout" bType="INT32U" sAddr="-1,-1,-1" fc="CF">
                <Val>30000</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Position</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dINC_#LIB1" cdc="INC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_cOper_#LIB1" fc="CO" />
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_d_dDPC_#LIB1" cdc="DPC">
            <DA name="SBOw" bType="Struct" sAddr="-1,-1,-1" type="ABB_aSBOw_#LIB1" fc="CO" />
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOper_#LIB1" fc="CO" />
            <DA name="Cancel" bType="Struct" sAddr="-1,-1,-1" type="ABB_aCancel_#LIB1" fc="CO" />
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="sboTimeout" bType="INT32U" sAddr="-1,-1,-1" fc="CF">
                <Val>30000</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
                <Val>Position</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aINC_#LIB1" cdc="INC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABB_cOper_#LIB1" fc="CO" />
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_Mod_controllable_Test_with_InitVal_V07.50.12_V07.50.00" cdc="INC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnTest_V07.50.12_V07.50.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_Behavior_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.50.12_V02.00.00" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
                <Val>SIEMENS</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.50.12_V04.00.00" cdc="SPC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" cdc="SPC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" cdc="SPG">
            <DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" cdc="SPC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" cdc="INS">
            <DA name="stVal" bType="INT32" fc="ST" dupd="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ResCmpFmt_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.50.12_V06.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V07.50.12_V06.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" cdc="ING">
            <DA name="setVal" bType="INT32" fc="SG" />
            <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.50.12_V04.00.00" cdc="SPG">
            <DA name="setVal" bType="BOOLEAN" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" cdc="INS">
            <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrMeasT_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrComp_V07.50.12_V02.00.00" fc="ST" dupd="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrOffset_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V07.50.12_V02.00.00" fc="ST" dupd="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5/userdefined</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V07.50.12_V02.00.00" cdc="INC">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.50.12_V02.00.00" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
                <Val>SIEMENS</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" cdc="ING">
            <DA name="setVal" bType="INT32" fc="SG" />
            <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPG_edit_V07.50.12_V04.00.00" cdc="SPG">
            <DA name="setVal" bType="BOOLEAN" fc="SG" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_DateFormat_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V07.50.12_V07.50.00" cdc="SPC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V07.50.12_V06.00.00" fc="CF" dchg="true" />
            <DA name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true">
                <Val>10000</Val>
            </DA>
            <DA name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>operate-once</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5/userdefined</Val>
            </DA>
            <DA name="SBO" bType="VisString65" fc="CO" />
            <DA name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
            <DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V07.50.12_V04.00.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_No_Yes_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_OpModeRBRF_V07.50.12_V03.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" cdc="ACT">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" cdc="ACD">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" cdc="ACT">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_Trip2phFault_edit_and_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Trip2phFault_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_3poleCoupling_edit_and_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_3poleCoupling_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ResetTrip_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.50.12_V06.00.00" cdc="DPC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="Dbpos" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V07.50.12_V02.00.00" fc="CF" dchg="true" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" cdc="SPC">
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" cdc="INC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_INT32_V07.50.12_V04.00.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V07.50.12_V07.50.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Always_WithTrip_V07.50.12_V07.50.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V07.50.12_V06.00.00" cdc="DPC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="Dbpos" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V07.50.12_V04.00.00" cdc="INC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V07.50.12_V04.00.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V07.50.12_V07.50.00" cdc="DPC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>status-only</Val>
            </DA>
            <DA name="sboTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="SBO" bType="VisString65" fc="CO" />
            <DA name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
            <DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V07.50.12_V04.00.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V07.50.12_V06.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_No_Yes_Advanced_V07.50.12_V06.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstExec_V07.50.12_V02.00.00" fc="ST" dupd="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstTr_V07.50.12_V02.00.00" fc="ST" dupd="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCls_V07.50.12_V02.00.00" fc="ST" dupd="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V07.50.12_V07.50.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCnc_V07.50.12_V07.50.00" fc="ST" dupd="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Mode_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_On_Off_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_AutoRecSt_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_AutoRecSt_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" cdc="ACT">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_StartMode_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_StartModeAr_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_PickupTrip_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PickupTrip_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_EvolvingFault_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_EvolvingFault_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_DeadLineCheck_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_DeadLineCheck_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_SyncChk_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SyncChk_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_System_Neutralpoint_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PQ_Sign_V07.50.12_V03.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_FltLoop_V07.50.12_V04.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_FltLoop_V07.50.12_V04.00.00" fc="ST" dupd="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_FloInvalid_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_On_Off_V07.50.12_V02.00.00" fc="ST" dupd="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_OpDlTmCrit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_OpDlTmCrit_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_GndFltCrit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_GndFltCrit_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_PhPhGLpSel_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PhPhGLpSel_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" cdc="ACD">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_DirMod_V07.50.12_V02.00.00" fc="SG" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_ZoneMod_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ZoneMod_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_EmgMod_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_MeasuredValue_with_dataNs_V07.50.12_V07.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_MeasuredValue_V07.50.12_V07.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V07.50.12_V02.00.00" cdc="ACD">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_FundComp_TrRMS_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.50.12_V02.00.00" cdc="ACD">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" cdc="ACT">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_PolarMod_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PolarMod_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V07.50.12_V04.00.00" cdc="ACT">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_with_dataNs_without_2pol_V07.50.12_V04.00.00" cdc="ACT">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_GFP_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CycleFilter_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_BtrBeh1p_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_BtrBeh1p_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_BlkProtStr_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_BlkProtStr_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_With_dataNs_V07.50.12_V02.00.00" cdc="ACD">
            <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_StateRecognition_with_dataNs_V07.50.12_V07.30.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_StateRecognition_V07.50.12_V07.30.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_OpenPoleDetector_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_OpenPoleDetector_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PhaseSequence_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_InvertedPh_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ArtgSec_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_AMeasRange_V07.50.12_V04.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.50.12_V07.30.00" cdc="ING">
            <DA name="setVal" bType="INT32" valKind="RO" fc="SG" />
            <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ActiveInactive_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_BlkMod_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_SwitchType_V07.50.12_V02.00.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V07.50.12_V02.00.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.50.12_V04.00.00" cdc="SPC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RcdStart_V07.50.12_V04.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RcdStore_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SmpRate_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V07.84.03_V07.80.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CalcINChannel_V07.84.03_V07.80.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V07.84.03_V07.80.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CalcVNChannel_V07.84.03_V07.80.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_DPL_V08.01.12_V08.00.00" cdc="DPL">
            <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="location" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPC_controllable_V08.01.12_V07.90.00" cdc="SPC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>status-only</Val>
            </DA>
            <DA name="sboTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V07.50.12_V02.00.00" fc="CF" dchg="true">
                <Val>operate-once</Val>
            </DA>
            <DA name="SBO" bType="VisString65" fc="CO" />
            <DA name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
            <DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V07.50.12_V04.00.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
                <Val>SIEMENS</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>IEC 61850-7-4:2007B</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V08.01.12_V08.00.00" cdc="ASG">
            <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V07.50.12_V02.00.00" fc="SG" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
                <Val>SIEMENS</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
            <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V08.01.12_V08.00.00" cdc="DPS">
            <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="Dbpos" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5/userdefined</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" cdc="ASG">
            <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" fc="SG" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_BCR_noFreeze_V08.01.12_V08.00.00" cdc="BCR">
            <DA name="actVal" bType="INT32" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
                <Val>1</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.01.12_V07.90.00" cdc="INS">
            <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_POWCap_V08.01.12_V07.90.00" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_BCR_with_dataNs_V08.01.12_V08.00.00" cdc="BCR">
            <DA name="actVal" bType="INT32" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
                <Val>1</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" cdc="MV">
            <DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" fc="MX" />
            <DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" fc="MX" />
            <DA name="q" bType="Quality" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.01.12_V07.90.00" cdc="SPC">
            <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" fc="ST" />
            <DA name="ctlNum" bType="INT8U" fc="ST" />
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V07.50.12_V06.00.00" fc="CF" dchg="true">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" fc="CO" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" cdc="MV">
            <DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" fc="MX" />
            <DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="db" bType="INT32U" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" cdc="MV">
            <DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" fc="MX" />
            <DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="db" bType="INT32U" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" cdc="ASG">
            <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" fc="SG" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" cdc="CMV">
            <DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" fc="MX" />
            <DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="db" bType="INT32U" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_DEL_V08.01.12_V08.00.00" cdc="DEL">
            <SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_WYE_ABCRes_V08.01.12_V08.00.00" cdc="WYE">
            <SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>IEC 61850-7-4:2007B</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" cdc="CMV">
            <DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" fc="MX" />
            <DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="db" bType="INT32U" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_CMV_dupd_V08.01.12_V08.00.00" cdc="CMV">
            <DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" fc="MX" />
            <DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" fc="MX" />
            <DA name="q" bType="Quality" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_DisRM_PolSet_with_dataNs_V08.01.12_V07.90.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_DisRM_PolSet_V08.01.12_V07.90.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_WYE_ABC_with_dataNs_V08.01.12_V08.00.00" cdc="WYE">
            <SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_DEL_with_dataNs_V08.01.12_V08.00.00" cdc="DEL">
            <SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_BCR_V08.01.12_V08.01.00" cdc="BCR">
            <DA name="actVal" bType="INT32" fc="ST" dchg="true" />
            <DA name="frVal" bType="INT32" fc="ST" dupd="true" />
            <DA name="frTm" bType="Timestamp" fc="ST" />
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
                <Val>1</Val>
            </DA>
            <DA name="frEna" bType="BOOLEAN" valKind="RO" fc="CF" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="strTm" bType="Timestamp" valKind="RO" fc="CF" dchg="true" />
            <DA name="frPd" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="frRs" bType="BOOLEAN" valKind="RO" fc="CF" dchg="true">
                <Val>false</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_SEQ_V08.01.12_V08.00.00" cdc="SEQ">
            <SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
            <DA name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V07.50.12_V02.00.00" fc="MX" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" cdc="CMV">
            <DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V07.50.12_V06.00.00" fc="MX" />
            <DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V07.50.12_V06.00.00" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="db" bType="INT32U" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_DEL_mag_V08.01.12_V08.00.00" cdc="DEL">
            <SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.01.12_V08.00.00" cdc="WYE">
            <SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V08.01.12_V08.00.00" cdc="WYE">
            <SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
            <SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V08.01.12_V08.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CTConnect_V07.84.03_V07.80.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.01.12_V08.01.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_AInternTyp_V08.01.12_V08.01.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" cdc="ASG">
            <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" fc="SG" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
            <DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" fc="CF" dchg="true" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.01.12_V08.00.00" cdc="SAV">
            <DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V07.50.12_V02.00.00" fc="MX" />
            <DA name="q" bType="Quality" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" fc="CF" dchg="true" />
            <DA name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.01.12_V08.00.00" fc="CF" dchg="true" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.01.12_V08.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Trp_V08.01.12_V08.00.00" fc="SG" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.01.12_V08.00.00" cdc="ING">
            <DA name="setVal" bType="INT32" valKind="RO" fc="SG" />
            <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
            <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
                <Val>0</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.01.12_V08.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.01.12_V08.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.01.12_V08.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.01.12_V08.00.00" fc="SG" />
        </DOType>
        <DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V08.01.12_V08.00.00" cdc="ING">
            <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_VTConnect_V07.50.12_V02.00.00" fc="SG" />
            <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
                <Val>SIPROTEC5</Val>
            </DA>
        </DOType>
        <DOType id="LKKU:logical_device/LLN0.Beh" cdc="ENS">
            <DA name="stVal" bType="Enum" type="Beh" fc="ST" dchg="true" dupd="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST">
                <Val />
            </DA>
        </DOType>
        <DOType id="LKKU:logical_device/SPGGIO1.Beh" cdc="ENS">
            <DA name="stVal" bType="Enum" type="Beh" fc="ST" dchg="true" dupd="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST">
                <Val />
            </DA>
        </DOType>
        <DOType id="LKKU:logical_device/SPGGIO1.Ind1" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" fc="ST">
                <Val />
            </DA>
        </DOType>
        <DAType id="ABB_bOperOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_cOper">
            <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" />
            <BDA name="origin" bType="Struct" sAddr="" type="ABB_bOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aOperOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_bOper">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="" type="ABB_aOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aAnalogueValue">
            <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aVector">
            <BDA name="mag" bType="Struct" sAddr="" type="ABB_aAnalogueValue" />
        </DAType>
        <DAType id="ABB_aRangeC">
            <BDA name="hhLim" bType="Struct" sAddr="" type="ABB_aAnalogueValue" />
            <BDA name="hLim" bType="Struct" sAddr="" type="ABB_aAnalogueValue" />
            <BDA name="lLim" bType="Struct" sAddr="" type="ABB_aAnalogueValue" />
            <BDA name="llLim" bType="Struct" sAddr="" type="ABB_aAnalogueValue" />
            <BDA name="min" bType="Struct" sAddr="" type="ABB_aAnalogueValue" />
            <BDA name="max" bType="Struct" sAddr="" type="ABB_aAnalogueValue" />
        </DAType>
        <DAType id="ABB_eAnalogueValue">
            <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_bRangeC">
            <BDA name="hhLim" bType="Struct" sAddr="" type="ABB_eAnalogueValue" />
            <BDA name="hLim" bType="Struct" sAddr="" type="ABB_eAnalogueValue" />
            <BDA name="lLim" bType="Struct" sAddr="" type="ABB_eAnalogueValue" />
            <BDA name="llLim" bType="Struct" sAddr="" type="ABB_eAnalogueValue" />
            <BDA name="min" bType="Struct" sAddr="" type="ABB_eAnalogueValue" />
            <BDA name="max" bType="Struct" sAddr="" type="ABB_eAnalogueValue" />
        </DAType>
        <DAType id="ABB_aSBOwOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aSBOw">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="" type="ABB_aSBOwOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aOper">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="" type="ABB_aOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aCancelOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aCancel">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="" type="ABB_aCancelOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_cOper_#LIB1">
            <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_bOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aSBOw_#LIB1">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aSBOwOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aOper_#LIB1">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="ABB_aCancel_#LIB1">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABB_aCancelOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00">
            <BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V07.50.12_V02.00.00" />
            <BDA name="orIdent" bType="Octet64" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_Oper_Mod_OnTest_V07.50.12_V07.50.00">
            <BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.50.12_V02.00.00" />
            <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
            <BDA name="ctlNum" bType="INT8U" />
            <BDA name="T" bType="Timestamp" />
            <BDA name="Test" bType="BOOLEAN" />
            <BDA name="Check" bType="Check" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00">
            <BDA name="ctlVal" bType="BOOLEAN" />
            <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
            <BDA name="ctlNum" bType="INT8U" />
            <BDA name="T" bType="Timestamp" />
            <BDA name="Test" bType="BOOLEAN" />
            <BDA name="Check" bType="Check" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_Cancel_Boolean_V07.50.12_V04.00.00">
            <BDA name="ctlVal" bType="BOOLEAN" />
            <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
            <BDA name="ctlNum" bType="INT8U" />
            <BDA name="T" bType="Timestamp" />
            <BDA name="Test" bType="BOOLEAN" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V07.50.12_V02.00.00">
            <BDA name="i" bType="INT32" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V07.50.12_V03.00.00">
            <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
                <Val>1</Val>
            </BDA>
            <BDA name="offset" bType="FLOAT32" valKind="RO">
                <Val>0</Val>
            </BDA>
        </DAType>
        <DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.50.12_V03.00.00">
            <BDA name="i" bType="INT32" valKind="RO" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_Oper_Mod_V07.50.12_V04.00.00">
            <BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V07.50.12_V02.00.00" />
            <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
            <BDA name="ctlNum" bType="INT8U" />
            <BDA name="T" bType="Timestamp" />
            <BDA name="Test" bType="BOOLEAN" />
            <BDA name="Check" bType="Check" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_PulseConfig_V07.50.12_V06.00.00">
            <BDA name="cmdQual" bType="Enum" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V07.50.12_V02.00.00">
                <Val>pulse</Val>
            </BDA>
            <BDA name="onDur" bType="INT32U">
                <Val>200</Val>
            </BDA>
            <BDA name="offDur" bType="INT32U">
                <Val>10</Val>
            </BDA>
            <BDA name="numPls" bType="INT32U">
                <Val>1</Val>
            </BDA>
        </DAType>
        <DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00">
            <BDA name="f" bType="FLOAT32">
                <Val>0</Val>
            </BDA>
        </DAType>
        <DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00">
            <BDA name="f" bType="FLOAT32" valKind="RO">
                <Val>0</Val>
            </BDA>
        </DAType>
        <DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V07.50.12_V02.00.00">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V07.50.12_V02.00.00" />
            <BDA name="onDur" bType="INT32U" valKind="RO" />
            <BDA name="offDur" bType="INT32U" valKind="RO" />
            <BDA name="numPls" bType="INT32U" valKind="RO" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_Oper_INT32_V07.50.12_V04.00.00">
            <BDA name="ctlVal" bType="INT32" />
            <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
            <BDA name="ctlNum" bType="INT8U" />
            <BDA name="T" bType="Timestamp" />
            <BDA name="Test" bType="BOOLEAN" />
            <BDA name="Check" bType="Check" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00">
            <BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
            <BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_Vector_mag_V07.50.12_V06.00.00">
            <BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00">
            <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V08.01.12_V08.00.00" />
            <BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V07.50.12_V02.00.00" />
        </DAType>
        <DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.01.12_V08.00.00">
            <BDA name="scaleFactor" bType="FLOAT32">
                <Val>1</Val>
            </BDA>
            <BDA name="offset" bType="FLOAT32">
                <Val>0</Val>
            </BDA>
        </DAType>
        <EnumType id="Mod">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="orCategory">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="ctlModel">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="Beh">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="Health">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="dir">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">forward</EnumVal>
            <EnumVal ord="2">backward</EnumVal>
            <EnumVal ord="3">both</EnumVal>
        </EnumType>
        <EnumType id="FltLoop">
            <EnumVal ord="1">PhaseAtoGround</EnumVal>
            <EnumVal ord="2">PhaseBtoGround</EnumVal>
            <EnumVal ord="3">PhaseCtoGround</EnumVal>
            <EnumVal ord="4">PhaseAtoB</EnumVal>
            <EnumVal ord="5">PhaseBtoC</EnumVal>
            <EnumVal ord="6">PhaseCtoA</EnumVal>
            <EnumVal ord="7">Others</EnumVal>
        </EnumType>
        <EnumType id="AutoRecSt">
            <EnumVal ord="1">Ready</EnumVal>
            <EnumVal ord="2">InProgress</EnumVal>
            <EnumVal ord="3">Successful</EnumVal>
        </EnumType>
        <EnumType id="seqT">
            <EnumVal ord="0">pos-neg-zero</EnumVal>
            <EnumVal ord="1">dir-quad-zero</EnumVal>
        </EnumType>
        <EnumType id="range">
            <EnumVal ord="0">normal</EnumVal>
            <EnumVal ord="1">high</EnumVal>
            <EnumVal ord="2">low</EnumVal>
            <EnumVal ord="3">high-high</EnumVal>
            <EnumVal ord="4">low-low</EnumVal>
        </EnumType>
        <EnumType id="CBOpCap">
            <EnumVal ord="1">None</EnumVal>
            <EnumVal ord="2">Open</EnumVal>
            <EnumVal ord="3">Close-Open</EnumVal>
            <EnumVal ord="4">Open-Close-Open</EnumVal>
            <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
        </EnumType>
        <EnumType id="SwTyp">
            <EnumVal ord="1">Load Break</EnumVal>
            <EnumVal ord="2">Disconnector</EnumVal>
            <EnumVal ord="3">Earthing Switch</EnumVal>
            <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
        </EnumType>
        <EnumType id="SwOpCap">
            <EnumVal ord="1">None</EnumVal>
            <EnumVal ord="2">Open</EnumVal>
            <EnumVal ord="3">Close</EnumVal>
            <EnumVal ord="4">Open and Close</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_orCategory_V07.50.12_V02.00.00">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.50.12_V02.00.00">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="3">test</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00">
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_Behavior_V07.50.12_V02.00.00">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_Health_V07.50.12_V02.00.00">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.50.12_V02.00.00">
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V07.50.12_V02.00.00">
            <EnumVal ord="0">local</EnumVal>
            <EnumVal ord="1">DIGSI</EnumVal>
            <EnumVal ord="2">local/station</EnumVal>
            <EnumVal ord="3">station</EnumVal>
            <EnumVal ord="4">station/remote</EnumVal>
            <EnumVal ord="5">remote</EnumVal>
            <EnumVal ord="6">local/station/remote</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_SwitchingMode_V07.50.12_V02.00.00">
            <EnumVal ord="0">not relevant</EnumVal>
            <EnumVal ord="1">interlocked</EnumVal>
            <EnumVal ord="2">non-interlocked</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V07.50.12_V02.00.00">
            <EnumVal ord="0">RERL_XEXL</EnumVal>
            <EnumVal ord="1">K0</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V07.50.12_V06.00.00">
            <EnumVal ord="3">station</EnumVal>
            <EnumVal ord="4">station/remote</EnumVal>
            <EnumVal ord="5">remote</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_sboClass_V07.50.12_V02.00.00">
            <EnumVal ord="0">operate-once</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_ErrMeasT_V07.50.12_V02.00.00">
            <EnumVal ord="1">Error Meas. Trans. 1</EnumVal>
            <EnumVal ord="2">Error Meas. Trans. 2</EnumVal>
            <EnumVal ord="3">Error Meas. Trans. 3</EnumVal>
            <EnumVal ord="4">Error Meas. Trans. 4</EnumVal>
            <EnumVal ord="5">Error Meas. Trans. 5</EnumVal>
            <EnumVal ord="6">Meas. Transd. 1..5 no error</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_ErrComp_V07.50.12_V02.00.00">
            <EnumVal ord="1">Comp. err. Brd1/Term1</EnumVal>
            <EnumVal ord="2">Comp. err. Brd1/Term2</EnumVal>
            <EnumVal ord="3">Comp. err. Brd2/Term1</EnumVal>
            <EnumVal ord="4">Comp. err. Brd2/Term2</EnumVal>
            <EnumVal ord="5">Comp. err. Brd3/Term1</EnumVal>
            <EnumVal ord="6">Comp. err. Brd3/Term2</EnumVal>
            <EnumVal ord="7">Comp. err. Brd4/Term1</EnumVal>
            <EnumVal ord="8">Comp. err. Brd4/Term2</EnumVal>
            <EnumVal ord="9">Comp. err. Brd5/Term1</EnumVal>
            <EnumVal ord="10">Comp. err. Brd5/Term2</EnumVal>
            <EnumVal ord="11">Comp. err. Brd6/Term1</EnumVal>
            <EnumVal ord="12">Comp. err. Brd6/Term2</EnumVal>
            <EnumVal ord="13">Comp. err. Brd7/Term1</EnumVal>
            <EnumVal ord="14">Comp. err. Brd7/Term2</EnumVal>
            <EnumVal ord="15">Comp. err. Brd8/Term1</EnumVal>
            <EnumVal ord="16">Comp. err. Brd8/Term2</EnumVal>
            <EnumVal ord="17">Comp. err. Brd9/Term1</EnumVal>
            <EnumVal ord="18">Comp. err. Brd9/Term2</EnumVal>
            <EnumVal ord="19">Comp. err. Brd10/Term1</EnumVal>
            <EnumVal ord="20">Comp. err. Brd10/Term2</EnumVal>
            <EnumVal ord="21">Comp. err. Brd11/Term1</EnumVal>
            <EnumVal ord="22">Comp. err. Brd11/Term2</EnumVal>
            <EnumVal ord="23">Comp. err. Brd12/Term1</EnumVal>
            <EnumVal ord="24">Comp. err. Brd12/Term2</EnumVal>
            <EnumVal ord="25">Comp. err. Brd1</EnumVal>
            <EnumVal ord="26">Comp. err. Brd2</EnumVal>
            <EnumVal ord="27">Comp. err. Brd3</EnumVal>
            <EnumVal ord="28">Comp. err. Brd4</EnumVal>
            <EnumVal ord="29">Comp. err. Brd5</EnumVal>
            <EnumVal ord="30">Comp. err. Brd6</EnumVal>
            <EnumVal ord="31">Comp. err. Brd7</EnumVal>
            <EnumVal ord="32">Comp. err. Brd8</EnumVal>
            <EnumVal ord="33">Comp. err. Brd9</EnumVal>
            <EnumVal ord="34">Comp. err. Brd10</EnumVal>
            <EnumVal ord="35">Comp. err. Brd11</EnumVal>
            <EnumVal ord="36">Comp. err. Brd12</EnumVal>
            <EnumVal ord="37">Compensation err. free.</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_ErrOffset_V07.50.12_V02.00.00">
            <EnumVal ord="1">Offset error at board 1 on</EnumVal>
            <EnumVal ord="2">Offset error at board 2 on</EnumVal>
            <EnumVal ord="3">Offset error at board 3 on</EnumVal>
            <EnumVal ord="4">Offset error at board 4 on</EnumVal>
            <EnumVal ord="5">Offset error at board 5 on</EnumVal>
            <EnumVal ord="6">Offset error at board 6 on</EnumVal>
            <EnumVal ord="7">Offset error at board 7 on</EnumVal>
            <EnumVal ord="8">Offset error at board 8 on</EnumVal>
            <EnumVal ord="9">Offset error at board 9 on</EnumVal>
            <EnumVal ord="10">Offset error at board 10 on</EnumVal>
            <EnumVal ord="11">Offset error at board 11 on</EnumVal>
            <EnumVal ord="12">Offset error at board 12 on</EnumVal>
            <EnumVal ord="13">Offset error at board 1 off</EnumVal>
            <EnumVal ord="14">Offset error at board 2 off</EnumVal>
            <EnumVal ord="15">Offset error at board 3 off</EnumVal>
            <EnumVal ord="16">Offset error at board 4 off</EnumVal>
            <EnumVal ord="17">Offset error at board 5 off</EnumVal>
            <EnumVal ord="18">Offset error at board 6 off</EnumVal>
            <EnumVal ord="19">Offset error at board 7 off</EnumVal>
            <EnumVal ord="20">Offset error at board 8 off</EnumVal>
            <EnumVal ord="21">Offset error at board 9 off</EnumVal>
            <EnumVal ord="22">Offset error at board 10 off</EnumVal>
            <EnumVal ord="23">Offset error at board 11 off</EnumVal>
            <EnumVal ord="24">Offset error at board 12 off</EnumVal>
            <EnumVal ord="25">No offset error</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_Login_V07.50.12_V02.00.00">
            <EnumVal ord="0">invalid</EnumVal>
            <EnumVal ord="1">logon blocked</EnumVal>
            <EnumVal ord="2">logon reactivated</EnumVal>
            <EnumVal ord="3">PW change OK</EnumVal>
            <EnumVal ord="4">PW change failed</EnumVal>
            <EnumVal ord="5">logon OK</EnumVal>
            <EnumVal ord="6">logon failed</EnumVal>
            <EnumVal ord="7">activation of connection PW OK</EnumVal>
            <EnumVal ord="8">activation of connection PW failed</EnumVal>
            <EnumVal ord="9">deactivation of connection PW OK</EnumVal>
            <EnumVal ord="10">deactivation of connection PW failed</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V07.50.12_V02.00.00">
            <EnumVal ord="0">status-only</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_Multiplier_V07.50.12_V02.00.00">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0" />
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_DateFormat_V07.50.12_V02.00.00">
            <EnumVal ord="0">DD.MM.YYYY</EnumVal>
            <EnumVal ord="1">MM/DD/YYYY</EnumVal>
            <EnumVal ord="2">YYYY-MM-DD</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V07.50.12_V02.00.00">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_No_Yes_V07.50.12_V02.00.00">
            <EnumVal ord="0">no</EnumVal>
            <EnumVal ord="1">yes</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V07.50.12_V03.00.00">
            <EnumVal ord="1">unbalancing</EnumVal>
            <EnumVal ord="2">I&gt; query</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">forward</EnumVal>
            <EnumVal ord="2">backward</EnumVal>
            <EnumVal ord="3">both</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">forward</EnumVal>
            <EnumVal ord="2">backward</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_Trip2phFault_V07.50.12_V02.00.00">
            <EnumVal ord="0">3-pole</EnumVal>
            <EnumVal ord="1">1-pole, leading phase</EnumVal>
            <EnumVal ord="2">1-pole, lagging phase</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_3poleCoupling_V07.50.12_V02.00.00">
            <EnumVal ord="0">with pickup</EnumVal>
            <EnumVal ord="1">with trip</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ResetTrip_V07.50.12_V02.00.00">
            <EnumVal ord="0">accelarated</EnumVal>
            <EnumVal ord="1">safe</EnumVal>
            <EnumVal ord="2">directly</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V07.50.12_V07.50.00">
            <EnumVal ord="0">with trip</EnumVal>
            <EnumVal ord="1">always</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V07.50.12_V06.00.00">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V07.50.12_V06.00.00">
            <EnumVal ord="0">no</EnumVal>
            <EnumVal ord="1">yes</EnumVal>
            <EnumVal ord="2">Advanced</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_CBT_TstExec_V07.50.12_V02.00.00">
            <EnumVal ord="0">Inactive</EnumVal>
            <EnumVal ord="1">Started</EnumVal>
            <EnumVal ord="2">Failed</EnumVal>
            <EnumVal ord="3">Successful</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_CBT_TstTr_V07.50.12_V02.00.00">
            <EnumVal ord="0">Inactive</EnumVal>
            <EnumVal ord="1">1-pole phsA</EnumVal>
            <EnumVal ord="2">1-pole phsB</EnumVal>
            <EnumVal ord="3">1-pole phsC</EnumVal>
            <EnumVal ord="4">3-pole</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_CBT_TstCls_V07.50.12_V02.00.00">
            <EnumVal ord="0">Inactive</EnumVal>
            <EnumVal ord="1">3-pole</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_CBT_TstCnc_V07.50.12_V07.50.00">
            <EnumVal ord="0">Inactive</EnumVal>
            <EnumVal ord="1">Fault occurred</EnumVal>
            <EnumVal ord="2">CB not closed</EnumVal>
            <EnumVal ord="3">CB not ready</EnumVal>
            <EnumVal ord="4">CB stayed closed</EnumVal>
            <EnumVal ord="5">Command</EnumVal>
            <EnumVal ord="6">Current crit.</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_Mode_V07.50.12_V02.00.00">
            <EnumVal ord="1">On</EnumVal>
            <EnumVal ord="3">Test</EnumVal>
            <EnumVal ord="5">Off</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_On_Off_V07.50.12_V02.00.00">
            <EnumVal ord="0">off</EnumVal>
            <EnumVal ord="1">on</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_AutoRecSt_V07.50.12_V02.00.00">
            <EnumVal ord="1">Ready</EnumVal>
            <EnumVal ord="3">Successful</EnumVal>
            <EnumVal ord="4">WaitingForTrip</EnumVal>
            <EnumVal ord="5">TripFromProtection</EnumVal>
            <EnumVal ord="6">FaultDisappeared</EnumVal>
            <EnumVal ord="7">WaitToComplete</EnumVal>
            <EnumVal ord="8">CBclosed</EnumVal>
            <EnumVal ord="9">CycleUnsuccessful</EnumVal>
            <EnumVal ord="10">Unsuccessful</EnumVal>
            <EnumVal ord="11">Aborted</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_StartModeAr_V07.50.12_V02.00.00">
            <EnumVal ord="0">wOPwoACTm</EnumVal>
            <EnumVal ord="1">wOPwACTm</EnumVal>
            <EnumVal ord="2">wSTRwoACTm</EnumVal>
            <EnumVal ord="3">wSTRwACTm</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_PickupTrip_V07.50.12_V02.00.00">
            <EnumVal ord="0">withOp</EnumVal>
            <EnumVal ord="1">withStr</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_EvolvingFault_V07.50.12_V02.00.00">
            <EnumVal ord="0">startsEvDT</EnumVal>
            <EnumVal ord="1">blocksAR</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_DeadLineCheck_V07.50.12_V02.00.00">
            <EnumVal ord="0">Without</EnumVal>
            <EnumVal ord="1">RDT</EnumVal>
            <EnumVal ord="2">DLC</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_SyncChk_V07.50.12_V02.00.00">
            <EnumVal ord="0">NoSync</EnumVal>
            <EnumVal ord="1">IntSync</EnumVal>
            <EnumVal ord="2">ExtSync</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ClcMth_V07.50.12_V02.00.00">
            <EnumVal ord="1">UNSPECIFIED</EnumVal>
            <EnumVal ord="2">TRUE_RMS</EnumVal>
            <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
            <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
            <EnumVal ord="5">MIN</EnumVal>
            <EnumVal ord="6">MAX</EnumVal>
            <EnumVal ord="7">AVG</EnumVal>
            <EnumVal ord="8">SDV</EnumVal>
            <EnumVal ord="9">PREDICTION</EnumVal>
            <EnumVal ord="10">RATE</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_V07.50.12_V02.00.00">
            <EnumVal ord="0">grounded</EnumVal>
            <EnumVal ord="1">ptcoil</EnumVal>
            <EnumVal ord="2">isolated</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_PQ_Sign_V07.50.12_V03.00.00">
            <EnumVal ord="0">not reversed</EnumVal>
            <EnumVal ord="1">reversed</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_FltLoop_V07.50.12_V04.00.00">
            <EnumVal ord="-1">Off</EnumVal>
            <EnumVal ord="1">PhaseAtoGround</EnumVal>
            <EnumVal ord="2">PhaseBtoGround</EnumVal>
            <EnumVal ord="3">PhaseCtoGround</EnumVal>
            <EnumVal ord="4">PhaseAtoB</EnumVal>
            <EnumVal ord="5">PhaseBtoC</EnumVal>
            <EnumVal ord="6">PhaseCtoA</EnumVal>
            <EnumVal ord="7">Others</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_OpDlTmCrit_V07.50.12_V02.00.00">
            <EnumVal ord="0">Zone pickup</EnumVal>
            <EnumVal ord="1">General pickup</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_GndFltCrit_V07.50.12_V02.00.00">
            <EnumVal ord="0">current or voltage</EnumVal>
            <EnumVal ord="1">current and voltage</EnumVal>
            <EnumVal ord="2">current only</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_PhPhGLpSel_V07.50.12_V02.00.00">
            <EnumVal ord="0">block leading phase</EnumVal>
            <EnumVal ord="1">block lagging phase</EnumVal>
            <EnumVal ord="2">all</EnumVal>
            <EnumVal ord="3">only phase phase</EnumVal>
            <EnumVal ord="4">only phase ground</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_DirMod_V07.50.12_V02.00.00">
            <EnumVal ord="1">NonDirectional</EnumVal>
            <EnumVal ord="2">Forward</EnumVal>
            <EnumVal ord="3">Reverse</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ZoneMod_V07.50.12_V02.00.00">
            <EnumVal ord="0">all loops</EnumVal>
            <EnumVal ord="1">phase ground loops only</EnumVal>
            <EnumVal ord="2">phase phase loops only</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_EmgMod_V07.50.12_V02.00.00">
            <EnumVal ord="0">No</EnumVal>
            <EnumVal ord="1">Caused by main prot. fct.</EnumVal>
            <EnumVal ord="2">Caused by BI</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_MeasuredValue_V07.50.12_V07.00.00">
            <EnumVal ord="1">3I0 (calculated)</EnumVal>
            <EnumVal ord="2">IN (measured)</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V07.50.12_V02.00.00">
            <EnumVal ord="0">Fundcomp</EnumVal>
            <EnumVal ord="1">TrueRMS</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_PolarMod_V07.50.12_V02.00.00">
            <EnumVal ord="0">V0 + Ig or V2</EnumVal>
            <EnumVal ord="1">V0 + Ig</EnumVal>
            <EnumVal ord="2">Ig only</EnumVal>
            <EnumVal ord="3">V2 + I2</EnumVal>
            <EnumVal ord="4">zero seq. power</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_CycleFilter_V07.50.12_V02.00.00">
            <EnumVal ord="0">1-cycle-filter</EnumVal>
            <EnumVal ord="1">2-cycle-filter</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_BtrBeh1p_V07.50.12_V02.00.00">
            <EnumVal ord="0">Blocked</EnumVal>
            <EnumVal ord="1">Non-directional</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_BlkProtStr_V07.50.12_V02.00.00">
            <EnumVal ord="0">every pickup</EnumVal>
            <EnumVal ord="1">1phs pickup</EnumVal>
            <EnumVal ord="2">multiphs pickup</EnumVal>
            <EnumVal ord="3">no pickup</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_SEQtype_V07.50.12_V02.00.00">
            <EnumVal ord="0">pos-neg-zero</EnumVal>
            <EnumVal ord="1">dir-quad-zero</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_StateRecognition_V07.50.12_V07.30.00">
            <EnumVal ord="1">Manual close only</EnumVal>
            <EnumVal ord="2">I</EnumVal>
            <EnumVal ord="3">I and U</EnumVal>
            <EnumVal ord="4">CB and I</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_OpenPoleDetector_V07.50.12_V02.00.00">
            <EnumVal ord="1">off</EnumVal>
            <EnumVal ord="2">with measurement</EnumVal>
            <EnumVal ord="3">CB and I</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_PhaseSequence_V07.50.12_V02.00.00">
            <EnumVal ord="0">ABC</EnumVal>
            <EnumVal ord="1">ACB</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_InvertedPh_V07.50.12_V02.00.00">
            <EnumVal ord="0">None</EnumVal>
            <EnumVal ord="1">A-C</EnumVal>
            <EnumVal ord="2">B-C</EnumVal>
            <EnumVal ord="3">A-B</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_CTConnect_V07.84.03_V07.80.00">
            <EnumVal ord="0">not assigned</EnumVal>
            <EnumVal ord="1">3-phase + IN</EnumVal>
            <EnumVal ord="2">3-phase</EnumVal>
            <EnumVal ord="3">3-phase + IN-separate</EnumVal>
            <EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
            <EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
            <EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
            <EnumVal ord="11">2-phase + IN</EnumVal>
            <EnumVal ord="12">2-phase</EnumVal>
            <EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ArtgSec_V07.50.12_V02.00.00">
            <EnumVal ord="1">1A</EnumVal>
            <EnumVal ord="5">5A</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_AMeasRange_V07.50.12_V04.00.00">
            <EnumVal ord="1">1.6 x IR</EnumVal>
            <EnumVal ord="2">8 x IR</EnumVal>
            <EnumVal ord="3">20 x IR</EnumVal>
            <EnumVal ord="4">100 x IR</EnumVal>
            <EnumVal ord="5">50 x IR</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_ActiveInactive_V07.50.12_V02.00.00">
            <EnumVal ord="0">inactive</EnumVal>
            <EnumVal ord="1">active</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_BlkMod_V07.50.12_V02.00.00">
            <EnumVal ord="0">Blocking</EnumVal>
            <EnumVal ord="1">Auto blocking</EnumVal>
            <EnumVal ord="2">Not blocking</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_VTConnect_V07.50.12_V02.00.00">
            <EnumVal ord="0">not assigned</EnumVal>
            <EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
            <EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
            <EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
            <EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
            <EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
            <EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
            <EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
            <EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_SwitchType_V07.50.12_V02.00.00">
            <EnumVal ord="1">Load Break</EnumVal>
            <EnumVal ord="2">Disconnector</EnumVal>
            <EnumVal ord="3">Earthing Switch</EnumVal>
            <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_RcdStart_V07.50.12_V04.00.00">
            <EnumVal ord="0">Start with pickup</EnumVal>
            <EnumVal ord="1">Start with pickup and AR</EnumVal>
            <EnumVal ord="2">Start with flexible signal</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_RcdStore_V07.50.12_V02.00.00">
            <EnumVal ord="0">Store without release</EnumVal>
            <EnumVal ord="1">Store with trip</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_SmpRate_V07.50.12_V02.00.00">
            <EnumVal ord="0">8 kHz</EnumVal>
            <EnumVal ord="1">4 kHz</EnumVal>
            <EnumVal ord="2">2 kHz</EnumVal>
            <EnumVal ord="3">1 kHz</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_CalcINChannel_V07.84.03_V07.80.00">
            <EnumVal ord="0">No</EnumVal>
            <EnumVal ord="1">-3I0</EnumVal>
            <EnumVal ord="2">3I0</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V07.84.03_V07.80.00">
            <EnumVal ord="0">No</EnumVal>
            <EnumVal ord="1">V0</EnumVal>
            <EnumVal ord="2">3V0</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_SIUnit_V08.01.12_V08.00.00">
            <EnumVal ord="-38">kV/mA</EnumVal>
            <EnumVal ord="-37">kA/V</EnumVal>
            <EnumVal ord="-36">ohm/m</EnumVal>
            <EnumVal ord="-35">ppm/°C</EnumVal>
            <EnumVal ord="-34">F/m</EnumVal>
            <EnumVal ord="-33">H/m</EnumVal>
            <EnumVal ord="-32">ms/kPa</EnumVal>
            <EnumVal ord="-31">kPa</EnumVal>
            <EnumVal ord="-30">ms/V</EnumVal>
            <EnumVal ord="-29">ms/K</EnumVal>
            <EnumVal ord="-28">V/s</EnumVal>
            <EnumVal ord="-27">I/Ir*s</EnumVal>
            <EnumVal ord="-26">1/week</EnumVal>
            <EnumVal ord="-25">1/d</EnumVal>
            <EnumVal ord="-24">1/h</EnumVal>
            <EnumVal ord="-23">1/min</EnumVal>
            <EnumVal ord="-22">periods</EnumVal>
            <EnumVal ord="-21">GB</EnumVal>
            <EnumVal ord="-19">cycle</EnumVal>
            <EnumVal ord="-18">mile</EnumVal>
            <EnumVal ord="-17">inch</EnumVal>
            <EnumVal ord="-16">°F</EnumVal>
            <EnumVal ord="-15">I/IrObj</EnumVal>
            <EnumVal ord="-14">MB</EnumVal>
            <EnumVal ord="-13">KB</EnumVal>
            <EnumVal ord="-12">Bytes</EnumVal>
            <EnumVal ord="-11">p.u.</EnumVal>
            <EnumVal ord="-10">day(s)</EnumVal>
            <EnumVal ord="-7">%</EnumVal>
            <EnumVal ord="-4">F/mi</EnumVal>
            <EnumVal ord="-3">ohm/mi</EnumVal>
            <EnumVal ord="-2">F/km</EnumVal>
            <EnumVal ord="-1">ohm/km</EnumVal>
            <EnumVal ord="1" />
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="55">W/m²</EnumVal>
            <EnumVal ord="56">J/m²</EnumVal>
            <EnumVal ord="57">S/m</EnumVal>
            <EnumVal ord="58">K/s</EnumVal>
            <EnumVal ord="59">Pa/s</EnumVal>
            <EnumVal ord="60">J/kg K</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">Hz/s</EnumVal>
            <EnumVal ord="76">char</EnumVal>
            <EnumVal ord="77">char/s</EnumVal>
            <EnumVal ord="78">kgm²</EnumVal>
            <EnumVal ord="79">dB</EnumVal>
            <EnumVal ord="80">J/Wh</EnumVal>
            <EnumVal ord="81">W/s</EnumVal>
            <EnumVal ord="82">l/s</EnumVal>
            <EnumVal ord="83">dBm</EnumVal>
            <EnumVal ord="84">h</EnumVal>
            <EnumVal ord="85">min</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_POWCap_V08.01.12_V07.90.00">
            <EnumVal ord="1">None</EnumVal>
            <EnumVal ord="2">Close</EnumVal>
            <EnumVal ord="3">Open</EnumVal>
            <EnumVal ord="4">Close and open</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_DisRM_PolSet_V08.01.12_V07.90.00">
            <EnumVal ord="1">I2</EnumVal>
            <EnumVal ord="2">I0</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_AInternTyp_V08.01.12_V08.01.00">
            <EnumVal ord="0">CT Protection</EnumVal>
            <EnumVal ord="1">CT Measurement</EnumVal>
            <EnumVal ord="2">CT Protection Light</EnumVal>
            <EnumVal ord="3">CT Measurement Light</EnumVal>
            <EnumVal ord="4">CT Processbus</EnumVal>
            <EnumVal ord="5">CT PBClient BD</EnumVal>
            <EnumVal ord="6">CT LPCT Protection</EnumVal>
            <EnumVal ord="7">CT LPCT Measurement</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_Textlist_Trp_V08.01.12_V08.00.00">
            <EnumVal ord="1">Unknown</EnumVal>
            <EnumVal ord="2">P</EnumVal>
            <EnumVal ord="3">PR</EnumVal>
            <EnumVal ord="4">PX</EnumVal>
            <EnumVal ord="5">PXR</EnumVal>
            <EnumVal ord="6">TPX</EnumVal>
            <EnumVal ord="7">TPY</EnumVal>
            <EnumVal ord="8">TPZ</EnumVal>
            <EnumVal ord="9">TPE</EnumVal>
            <EnumVal ord="10">TPS</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.01.12_V08.00.00">
            <EnumVal ord="1">0.05</EnumVal>
            <EnumVal ord="2">0.1</EnumVal>
            <EnumVal ord="3">0.2</EnumVal>
            <EnumVal ord="4">0.2S</EnumVal>
            <EnumVal ord="5">0.5</EnumVal>
            <EnumVal ord="6">0.5S</EnumVal>
            <EnumVal ord="7">1</EnumVal>
            <EnumVal ord="8">3</EnumVal>
            <EnumVal ord="9">5</EnumVal>
        </EnumType>
        <EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.01.12_V08.00.00">
            <EnumVal ord="1">1</EnumVal>
            <EnumVal ord="2">3</EnumVal>
            <EnumVal ord="3">5</EnumVal>
            <EnumVal ord="4">6</EnumVal>
            <EnumVal ord="5">10</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
