<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siesle2="http://www.siemens.com/energy/2009/09/siprotec5/SieSLE2" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations">
	<Private type="Siemens-SclLib-V5-Version">V03.20.01.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">28.08.2020 12:32:38</Private>
	<Private type="Siemens-Configurator-Version">6.30.132</Private>
	<Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage>
			<siedig:MacAddrMin>01-0C-CD-01-00-00</siedig:MacAddrMin>
			<siedig:MacAddrMax>01-0C-CD-01-01-FF</siedig:MacAddrMax>
			<siedig:GooseApplication name="E1S_GOOSE" desc="" profileName="PriorityMedium">
				<siedig:AppId>0001</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="5be1d4012e48455cab3cc061866c8146" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_0002" profileName="PriorityMedium">
				<siedig:AppId>0002</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="5d8cc1b6d0664e1d916870a98fc4d7c5" />
			</siedig:GooseApplication>
		</siedig:GooseApplicationStorage>
	</Private>
	<Header id="KET_SIP5" version="1" revision="31" toolID="IEC 61850 System Configurator, Version: 6.30.132" nameStructure="IEDName">
		<Text>KET_SIP5</Text>
		<History>
			<Hitem version="1" revision="1" when="Wednesday, October 18, 2017 8:45:25 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA is imported from C:\Users\Keki\AppData\Local\Temp\app32f3e.h0z\E1_7SA.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="2" when="Monday, October 30, 2017 11:37:48 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\wc0lvcpw.w0r\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="3" when="Wednesday, November 01, 2017 5:11:49 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\htfhe5o1.fqo\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="4" when="Friday, February 16, 2018 6:02:39 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="SCD file exported as Edition1." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="5" when="Thursday, March 22, 2018 1:15:35 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\2swtkh1h.bhe\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="6" when="Thursday, March 22, 2018 1:31:28 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\bvogcmlk.rvm\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="7" when="Thursday, March 22, 2018 1:33:46 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\2vyiojxs.you\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="8" when="Thursday, March 22, 2018 1:42:10 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\q1c5uolb.dhe\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="9" when="Thursday, March 22, 2018 2:11:14 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\nw04nsik.qyj\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="10" when="Wednesday, April 4, 2018 8:21:13 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\5w42mpph.lcu\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="11" when="Wednesday, June 6, 2018 10:09:31 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\nul1rixu.eeq\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="12" when="Thursday, January 9, 2020 6:37:46 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Automatic archive done at : D:\Project\Test\KET\Archive\KET_SIP5_20200109_063745.sz" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="13" when="Thursday, January 9, 2020 6:37:46 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Station is upgraded from IEC 61850 System Configurator, Version: V5.50  to V5.90 ." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="14" when="Thursday, January 9, 2020 6:40:09 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\wgixfnsm.0po\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="15" when="Thursday, January 9, 2020 8:31:45 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Automatic archive done at : D:\Project\Test\KET\Archive\KET_SIP5_20200109_083144.sz" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="16" when="Thursday, January 9, 2020 8:31:45 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Station is upgraded from IEC 61850 System Configurator, Version: V5.90  to 6.0.354." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="17" when="Thursday, January 9, 2020 8:31:46 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\si5tqlfm.2m1\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="18" when="Thursday, January 9, 2020 8:42:06 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_REL is imported from D:\Project\Test\KET\KET_ABB.scd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="19" when="Thursday, January 9, 2020 8:50:02 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\jq2eboju.3ub\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="20" when="Thursday, January 9, 2020 8:51:12 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\zofghgnp.wnj\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="21" when="Thursday, January 9, 2020 8:52:58 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\lyjyosqm.ktj\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="22" when="Thursday, January 9, 2020 9:05:12 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\d2e1xoe3.gk5\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="23" when="Wednesday, January 15, 2020 8:16:36 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\srgidflb.f0h\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="24" when="Wednesday, January 15, 2020 8:44:43 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\npd5mwun.wdd\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="25" when="Wednesday, January 15, 2020 9:10:09 AM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\lfwxxk4z.d4j\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="26" when="Monday, March 16, 2020 12:52:39 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\eixyhdri.rwk\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="27" when="Wednesday, July 22, 2020 1:54:56 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\qnu1r13i.b5m\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="28" when="Wednesday, July 22, 2020 1:57:05 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\aw2bmvza.xc0\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="29" when="Friday, August 28, 2020 12:32:36 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Automatic archive done at : D:\Project\Test\KET\Archive\KET_SIP5_20200828_123235.sz" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="30" when="Friday, August 28, 2020 12:32:36 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Station is upgraded from IEC 61850 System Configurator, Version: 6.0.354 to 6.30.132." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="31" when="Friday, August 28, 2020 12:32:37 PM" who="Licenced User:  Keki Machine: KEKIC User: Keki" what="Device E1_7SA updated from C:\Users\Keki\AppData\Local\Temp\l04bymyj.rjh\E1_7SA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
		</History>
	</Header>
	<Substation name="KET" desc="KET">
		<Private type="ABBPCMInternalObjRef">a1e11e70-1e18-4a0f-97d5-15b711a38e95</Private>
		<VoltageLevel name="110kV" desc="110kV">
			<Private type="ABBPCMInternalObjRef">03985b24-bcf3-4ef7-9ec2-17804d102833</Private>
			<Bay name="E01" desc="=E1 DV HOPS">
				<Private type="ABBPCMInternalObjRef">e10808e0-f15b-4a5d-91ab-0541873f80a9</Private>
				<LNode iedName="E1_REL" ldInst="LD0" lnClass="LLN0" />
				<LNode iedName="E1_REL" ldInst="LD0" lnClass="LPHD" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="2" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="3" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="4" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="5" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ZMQ" lnClass="PDIS" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ZM" lnClass="RPSB" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="EF" lnClass="PIOC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="SDD" lnClass="RFUF" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ZCV" lnClass="PSOF" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ZCRW" lnClass="PSCH" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="CC" lnClass="RPLD" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ECRW" lnClass="PSCH" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="LOV" lnClass="PTUV" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="BRC" lnClass="PTOC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="UV2_1" lnClass="LLN0" />
				<LNode iedName="E1_REL" ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="2" />
				<LNode iedName="E1_REL" ldInst="UV2_1" prefix="UV2" lnClass="PTRC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="UV2_1" lnClass="LPHD" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="OV2_1" lnClass="LLN0" />
				<LNode iedName="E1_REL" ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" />
				<LNode iedName="E1_REL" ldInst="OV2_1" prefix="OV2" lnClass="PTRC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="OV2_1" lnClass="LPHD" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="EF4_1" lnClass="LLN0" />
				<LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PHAR" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="2" />
				<LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="3" />
				<LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="4" />
				<LNode iedName="E1_REL" ldInst="EF4_1" prefix="EF4" lnClass="RDIR" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="EF4_1" lnClass="LPHD" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="OC4_1" lnClass="LLN0" />
				<LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PHAR" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="2" />
				<LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="3" />
				<LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="4" />
				<LNode iedName="E1_REL" ldInst="OC4_1" prefix="OC4" lnClass="PTRC" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="OC4_1" lnClass="LPHD" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="SES_1" lnClass="LLN0" />
				<LNode iedName="E1_REL" ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" />
				<LNode iedName="E1_REL" ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" />
				<LNode iedName="E1_REL" ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="3" />
				<LNode iedName="E1_REL" ldInst="SES_1" lnClass="LPHD" lnInst="1" />
			</Bay>
		</VoltageLevel>
	</Substation>
	<Communication>
		<SubNetwork name="Subnetwork1" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="E1_7SA" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.29.162</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.252.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="QB1" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-01</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="E1_REL" apName="S1">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.29.163</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.252.0</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.30.9</P>
					<P type="OSI-AE-Title">1,3,9999,23</P>
					<P type="OSI-AP-Qualifier">23</P>
				</Address>
				<GSE ldInst="LD0" cbName="E1A_GOOSE">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
						<P type="APPID" xsi:type="tP_APPID">0002</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="7SA87" name="E1_7SA" type="7SA87" manufacturer="SIEMENS" configVersion="V08.30.06">
		<Private type="Siemens-MasterId">c15e4ff3-c65a-4345-9600-1ffb046f4394</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SA87-DAAA-AA0-0AAAA0-AZ0112-23111B-BBD000-000AC0-CH1BA1-CG0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SA87_Basic_1_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">83006</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V08.30.06</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-Owner">KET_SIP5</Private>
		<Private type="Siemens-ModifiedDate">01/09/2020 07:51:39</Private>
		<Private type="Siemens-IED-Id">c15e4ff3-c65a-4345-9600-1ffb046f4394</Private>
		<Private type="Siemens-ModificationCounter">30</Private>
		<Private type="Siemens-s7ManagerName">7SA87</Private>
		<Services>
			<DynAssociation />
			<SettingGroups>
				<SGEdit />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="100" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<GOOSE max="16" />
			<FileHandling />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Application" inst="Application">
					<Private type="Siemens-MasterId">5ad9dbd7-fecc-46e5-9123-d64c2fa860b3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
						<Private type="Siemens-MasterId">e63164de-62ed-4699-8beb-375a123d5a0c</Private>
						<DataSet name="DataSet1">
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="GrWrn" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="GrAlm" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="BP" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="ONV" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Rem" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="LocRem" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="NIntl" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SynBlk" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="Ln1_21DistanceProt1" prefix="DISB_" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="3" doName="Str" fc="ST" />
							<FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="4" doName="Str" fc="ST" />
							<FCDA ldInst="Ln1_21DistanceProt1" prefix="QUAD_" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="Ln1_8521PermUnderr" prefix="PUTT_" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="Ln1_8521PermUnderr" prefix="PUTT_" lnClass="PSCH" lnInst="1" doName="TxPrm" fc="ST" />
							<FCDA ldInst="Ln1_8521PermUnderr" prefix="REBI_" lnClass="GAPC" lnInst="1" doName="RecvGen" fc="ST" />
							<FCDA ldInst="Ln1_8567NDirComp" prefix="GFDC_" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="Ln1_8567NDirComp" prefix="GFDC_" lnClass="PSCH" lnInst="1" doName="TxPrm" fc="ST" />
							<FCDA ldInst="Ln1_8567NDirComp" prefix="REBI_" lnClass="GAPC" lnInst="1" doName="RecvGen" fc="ST" />
							<FCDA ldInst="CB1_79AutoReclosing" prefix="GEN_" lnClass="RREC" lnInst="1" doName="OpCls" fc="ST" />
							<FCDA ldInst="CB1_79AutoReclosing" prefix="GEN_" lnClass="RREC" lnInst="1" doName="NotRdy" fc="ST" />
							<FCDA ldInst="CB1_79AutoReclosing" prefix="GEN_" lnClass="RREC" lnInst="1" doName="RecInit" fc="ST" />
							<FCDA ldInst="Ln1_5051OC3ph1p1" prefix="ID_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="Ln1_5051OC3ph1p1" prefix="ID_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="SwAuth" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="LLN0" doName="SwMod" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="QB1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="QB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="QB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="QB9" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="QB9" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="QB9" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="QC9" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="QC9" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="QC9" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="PowS_MeasPointV3ph1" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="VTmcb" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="Horn" fc="ST" />
						</DataSet>
						<DataSet name="DataSet2">
							<FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />
							<FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />
							<FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />
							<FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX" />
							<FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX" />
							<FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX" />
							<FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />
							<FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />
							<FCDA ldInst="Ln1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />
							<FCDA ldInst="Ln1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="Ln1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<FCDA ldInst="CB1_25Synchronization" prefix="GEN" lnClass="RSYN" lnInst="1" doName="V2Clc" fc="MX" />
							<FCDA ldInst="Ln1" prefix="SE_" lnClass="RFLO" lnInst="1" doName="FltDis" fc="MX" />
						</DataSet>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E1_7SAApplication/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl datSet="DataSet1" rptID="E1_7SA/Application/LLN0$BR$Report1" confRev="10001" buffered="true" bufTime="100" name="Report1">
							<TrgOps dchg="true" qchg="true" dupd="true" period="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="6" />
						</ReportControl>
						<ReportControl datSet="DataSet2" rptID="E1_7SA/Application/LLN0$RP$Report2" confRev="60001" buffered="false" bufTime="100" name="Report2">
							<TrgOps dchg="true" qchg="true" dupd="true" period="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<DOI name="Mod" desc="Application mode">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health (61850 only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ProtOnOff" desc="Protection on">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="FnctLO" desc="Device logout">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LedTstStrt" desc="&gt;LED reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="FloOn" desc="&gt;Dev. funct.logout on">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="FloOff" desc="&gt;Dev. funct.logout off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SGChoiceB1" desc="&gt;SG choice bit 1">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SGChoiceB2" desc="&gt;SG choice bit 2">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SGChoiceB3" desc="&gt;SG choice bit 3">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Protection inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="HealthDev" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LedTstOut" desc="LED have been reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FloCmd" desc="Logged off via control">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FloState" desc="Device logged off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwAuth" desc="Switching authority">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwMod" desc="Switching mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ActiveSG" desc="Active settings group">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ResCmpFmt" desc="Set. format residu. comp.">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal" valKind="Conf">
								<Val>station</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnTestMod" desc="Activate device test mode">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="ResvTms" desc="Reserv.time for com.prot.">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="LightOn" desc="&gt;Light on">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="FunInTest" desc="Functions in Test mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">bc1cfc9f-b5b6-43a1-9c27-918993bc7aa4</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_1000" desc="Device">
						<Private type="Siemens-MasterId">a21adb34-db1f-464b-bad3-2580c36274f9</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SA87-DAAA-AA0-0AAAA0-AZ0112-23111B-BBD000-000AC0-CH1BA1-CG0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V08.30</Val>
							</DAI>
							<DAI name="model">
								<Val>7SA87</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Proxy" desc="Proxy">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PwrUp" desc="Device startup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmh" desc="Device operating hours">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GoStop" desc="&gt;GOOSE Stop">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="LifeCon" desc="Life contact">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BatFail" desc="Battery failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClkFail" desc="Clock fail">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ErrMeasT" desc="Error meas. trans.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ErrComp" desc="Compensation error">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ErrOffset" desc="Offset error">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DigsiAct" desc="DIGSI active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SimuMode" desc="Simulation mode active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CommMode" desc="Commiss. mode active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ErrMemory" desc="Error memory">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AuxPwrFail" desc="Auxiliary Power Fail">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Logon" desc="Cyber Security state">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CybSecEvt" desc="Cyber-security event">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="MsgLost" desc="Event lost">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ChtBlk" desc="Chatter blocking">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FlshDskHth" desc="Flash disk health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Sim" desc="GOOSE sim. mode">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>2</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="PSModFail" desc="Power sup. Module fail.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PSModOK" desc="Power sup. Module OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PSAuxPwrFail" desc="Pow. sup. aux. pow. fail.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PSAuxPwrOK" desc="Power sup.aux.pow.OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-01-09 07:13:22</Val>
							</DAI>
						</DOI>
						<DOI name="PSModFailSps" desc="Power sup. Module fail.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="PSAuxFailSps" desc="Pow. sup. aux. pow. fail.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SvStop" desc="&gt;SV Stop">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">73341557-941e-49ef-a150-1c93df4b65e1</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GrWrn" desc="Group warning">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GrInd" desc="Group indication">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GrIndIn" desc="&gt;Group indication">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="GrWrnIn" desc="&gt;Group Warning">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="GrAlmIn" desc="&gt;Group Alarm">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">7f0dbc56-5484-43c8-a0d1-6c0bbb6af391</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="ClkSetMan" desc="Clock set manually">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TmOfsDT" desc="Offset daylight sav. time">
							<SDI name="setMag">
								<DAI name="i" valKind="Conf">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DateFormat" desc="Date format">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">a6f72090-3f40-46cc-bb26-24f2f8ecd41c</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
						<Private type="Siemens-MasterId">24e2f785-511f-45af-886a-5cf0161c9de4</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LedTstOut" desc="LED have been reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ResetCtl" desc="Reset LEDs">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_1002" desc="User-def. FB">
						<Private type="Siemens-MasterId">57dd474e-36e5-4b31-882e-86bef94bbc47</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BP" desc="&gt;RUP">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="ONV" desc="VBN">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Rem" desc="Remote">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LocRem" desc="Sw Authority">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="NIntl" desc="Non-Interlocked">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Horn" desc="Horn">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="Conf">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="Conf">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur" valKind="Conf">
									<Val>10</Val>
								</DAI>
								<DAI name="numPls" valKind="Conf">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="Conf">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="Conf">
								<Val>10000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SynBlk" desc="Sync Blocked">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="DTTS" desc="Trip Send">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Circuit breaker QA1" inst="CB1">
					<Private type="Siemens-MasterId">bdb41416-d1f7-4de2-8677-cf4532ef4340</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="CB1/LLN0">
						<Private type="Siemens-MasterId">74f91275-f178-43e8-8e26-b8cb71447724</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_1pol" desc="General">
						<Private type="Siemens-MasterId">ec9e3857-9d38-4400-b624-c1945af57835</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgObj" desc="Rated normal current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgObj" desc="Rated voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoleOpenA" desc="Current thresh. CB open">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OnePhOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OpModeRBRF" desc="Op. mode BFP">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_1_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">e81e7010-5b8d-4f9c-88ec-d785ac92daf3</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Trip3pCoup" desc="1pole trip coupl.3pole">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Trip2phFlt" desc="Trip at 2ph short circuit">
							<DAI name="setVal">
								<Val>3-pole</Val>
							</DAI>
						</DOI>
						<DOI name="Set3pCoup" desc="3-pole coupling">
							<DAI name="setVal">
								<Val>with trip</Val>
							</DAI>
						</DOI>
						<DOI name="ResetTrip" desc="Reset of trip command">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
						<DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt.">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="4" lnType="SIPROTEC5_1008" desc="Circuit break.">
						<Private type="Siemens-MasterId">8f6dcbc8-d2a3-4db7-a6f6-7d93c11c2631</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EEHealth" desc="External health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Position 3-pole">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpCntA" desc="Set op.counter phs A">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpCntB" desc="Set op.counter phs B">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpCntC" desc="Set op.counter phs C">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpnHrs" desc="Set CB open hours">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpHrs" desc="Set operating hours">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Acquisition blocking">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Rdy" desc="&gt;Ready">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsSwStat" desc="&gt;Reset switch statist.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="TripOpnCmd" desc="Trip/open cmd. 3-pole">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdA" desc="Trip only pole A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdB" desc="Trip only pole B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdC" desc="Trip only pole C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmd" desc="Close command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CmdActv" desc="Command active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AlmSupp" desc="Alarm suppression">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DefTr" desc="Definitive trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCntPhA" desc="Op.ct. A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCntPhB" desc="Op.ct. B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCntPhC" desc="Op.ct. C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARsA" desc="ΣIA Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsB" desc="ΣIB Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsC" desc="ΣIC Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SwAphsA" desc="Break.-current phs A">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsB" desc="Break.-current phs B">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsC" desc="Break.-current phs C">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwANeut" desc="Break. current 3I0/IN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsA" desc="Break. voltage phs A">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsB" desc="Break. voltage phs B">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsC" desc="Break. voltage phs C">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CBOpnHrs" desc="CB open hours">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpHrs" desc="Operating hours">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AnnBrkVal" desc="Indicat. of breaking values">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI name="BbpBlockDO" desc="BBP trip relays blocked">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="POWCap" desc="PoW capability">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripRelViaBi" desc="&gt;Trip release BBP">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmdA" desc="Open cmd. 1-pole phsA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmdB" desc="Open cmd. 1-pole phsB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmdC" desc="Open cmd. 1-pole phsC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmdA" desc="Close cmd. 1-pole phsA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmdB" desc="Close cmd. 1-pole phsB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmdC" desc="Close cmd. 1-pole phsC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NoTrpRelBi" desc="no release of trip cmd">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs A">
						<Private type="Siemens-MasterId">6b9d9996-6b22-4851-9d32-ff1422cda915</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="2" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs B">
						<Private type="Siemens-MasterId">73ae6358-40fc-4515-8144-546c60975a96</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="3" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs C">
						<Private type="Siemens-MasterId">d3418279-867a-46e8-b20b-15725d282465</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">619a7f2a-5d68-41ee-b4bd-440de6e982fb</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Input" desc="&gt;Input">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Detected" desc="Detected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ActionTmms" desc="Action time">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpDrpDel" desc="CB open dropout delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">b9af7a36-dcc2-4fca-9bad-75a28136cf71</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LedTstOut" desc="LED have been reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ResetCtl" desc="Reset LEDs">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">ac80d2fb-2747-4cd5-afbc-78be6f3121e1</Private>
						<Private type="Siemens-LN-Dependency">E1_7SA|CB1_25Synchronization|GEN|RSYN|1</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthChk" desc="Check switching authority">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Check if pos. is reached">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Check double activat. blk.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Check blk. by protection">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal" valKind="Conf">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Switching authority">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwMod" desc="Switching mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1011" desc="Interlocking">
						<Private type="Siemens-MasterId">58a21c28-9cf1-45da-bc9a-87c64e9c1b7b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaCls" desc="&gt;Enable closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_1pol" desc="CB test">
						<Private type="Siemens-MasterId">c33995df-57e4-4846-ae59-fde188ab92ab</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="StrTst3p" desc="3-pole open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="StrTstPhsA" desc="Pole A open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="StrTstPhsB" desc="Pole B open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="StrTstPhsC" desc="Pole C open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="TstExec" desc="Test execution">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TstTr" desc="Trip command issued">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TstCls" desc="Close command issued">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TstCnc" desc="Test canceled">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Circuit breaker QA1_25 Syn" inst="CB1_25Synchronization">
					<Private type="Siemens-MasterId">52fcaf4d-ece6-470c-a10a-615ac733e3f0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="CB1_25Synchronization/LLN0">
						<Private type="Siemens-MasterId">0263b753-3df9-4d9a-b8e1-a07d1459e07c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="GEN" lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" desc="General">
						<Private type="Siemens-MasterId">6b3a55f1-722e-42e4-ac0c-b0bd2f24ac9b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DifVClc" desc="dV">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc" desc="df">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc" desc="dα">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="V1Clc" desc="V1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Clc" desc="f1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="V2Clc" desc="V2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Clc" desc="f2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzLFO" desc="df mean">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DfDtClc" desc="d fdiff/dt">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MultiSel" desc="Multiple selection">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlockVSel" desc="Blocked no V selected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="CK_" lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" desc="Synchrocheck 1">
						<Private type="Siemens-MasterId">2027d89e-3870-4560-8150-972ff80cd64b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="VInd" desc="Voltage difference OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AngInd" desc="Angle difference OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="HzInd" desc="Frequency diff. OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SynPrg" desc="In progress">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="TotTmms" desc="Max.durat. sync.process">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
						</DOI>
						<DOI name="Sel" desc="&gt;Selection">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkRel" desc="&gt;Block close command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SynReq" desc="&gt;Start/stop syn.proc.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="StrSynPrc" desc="&gt;Start syn. process">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="StopSynPrc" desc="&gt;Stop syn. process">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="V1HiV2LoIn" desc="&gt;Op. mode 'V1&gt;V2&lt;'">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="V1LoV2HiIn" desc="&gt;Op. mode 'V1&lt;V2&gt;'">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="V1LoV2LoIn" desc="&gt;Op. mode 'V1&lt;V2&lt;'">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="DirectCO" desc="&gt;Op. mode 'dir.cls.cmd'">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InProgress" desc="In progress">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Max. time exceeded">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SynDet" desc="All sync. conditio. OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1HiV2Lo" desc="Cond. V1&gt;V2&lt; fulfilled">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1LoV2Hi" desc="Cond. V1&lt;V2&gt; fulfilled">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1LoV2Lo" desc="Cond. V1&lt;V2&lt; fulfilled">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz1Hi" desc="Frequency f1 &gt; fmax">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz1Lo" desc="Frequency f1 &lt; fmin">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz2Hi" desc="Frequency f2 &gt; fmax">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz2Lo" desc="Frequency f2 &lt; fmin">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DfdtHi" desc="dfdiff/dt too large">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1Hi" desc="Voltage V1 &gt; Vmax">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1Lo" desc="Voltage V1 &lt; Vmin">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V2Hi" desc="Voltage V2 &gt; Vmax">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V2Lo" desc="Voltage V2 &lt; Vmin">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1LV2" desc="V dif.too large(V2&gt;V1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V2LV1" desc="V dif.too large(V2&lt;V1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz1LHz2" desc="f dif.too large(f2&gt;f1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz2LHz1" desc="f dif.too large(f2&lt;f1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Ang1LAng2" desc="α dif.too large(α2&gt;α1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Ang2LAng1" desc="α dif.too large(α2&lt;α1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SetErr" desc="Setting error">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="VAdpFact" desc="Voltage adjustment">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DeaLinMod" desc="Close cmd. at V1&lt; &amp; V2&gt;">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DeaBusMod" desc="Close cmd. at V1&gt; &amp; V2&lt;">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLiBuMod" desc="Close cmd. at V1&lt; &amp; V2&lt;">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DirCmd" desc="Direct close command">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DeaModTmms" desc="Supervision time">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="MinVSyn" desc="Min. operating limit Vmin">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>374</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="MaxVSyn" desc="Max. operat. limit Vmax">
							<SDI name="setMag">
								<DAI name="f">
									<Val>125.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>374</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="DeadVal" desc="V1, V2 without voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="LiveVal" desc="V1, V2 with voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>95.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>374</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="DifVPs" desc="Max. voltage diff. V2&gt;V1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="DifVNg" desc="Max. voltage diff. V2&lt;V1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="DifHzPs" desc="Max. frequency diff. f2&gt;f1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifHzNg" desc="Max. frequency diff. f2&lt;f1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifAngPs" desc="Max. angle diff. α2&gt;α1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifAngNg" desc="Max. angle diff. α2&lt;α1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="SYAS_" lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_RSYN_SynAsyn" desc="Sychr./Asycr.1">
						<Private type="Siemens-MasterId">4ec68c0f-e8b7-423c-a2d7-ea6253bdcc5d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="VInd" desc="Voltage difference OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AngInd" desc="Angle difference OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="HzInd" desc="Frequency diff. OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SynPrg" desc="In progress">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="TotTmms" desc="Max.durat. sync.process">
							<DAI name="setVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
						</DOI>
						<DOI name="Sel" desc="&gt;Selection">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkRel" desc="&gt;Block close command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SynReq" desc="&gt;Start/stop syn.proc.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="StrSynPrc" desc="&gt;Start syn. process">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="StopSynPrc" desc="&gt;Stop syn. process">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="V1HiV2LoIn" desc="&gt;Op. mode 'V1&gt;V2&lt;'">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="V1LoV2HiIn" desc="&gt;Op. mode 'V1&lt;V2&gt;'">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="V1LoV2LoIn" desc="&gt;Op. mode 'V1&lt;V2&lt;'">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="DirectCO" desc="&gt;Op. mode 'dir.cls.cmd'">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InProgress" desc="In progress">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="HzSyn" desc="State f-synchronous">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Max. time exceeded">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SynDet" desc="All sync. conditio. OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1HiV2Lo" desc="Cond. V1&gt;V2&lt; fulfilled">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1LoV2Hi" desc="Cond. V1&lt;V2&gt; fulfilled">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1LoV2Lo" desc="Cond. V1&lt;V2&lt; fulfilled">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz1Hi" desc="Frequency f1 &gt; fmax">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz1Lo" desc="Frequency f1 &lt; fmin">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz2Hi" desc="Frequency f2 &gt; fmax">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz2Lo" desc="Frequency f2 &lt; fmin">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DfdtHi" desc="dfdiff/dt too large">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1Hi" desc="Voltage V1 &gt; Vmax">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1Lo" desc="Voltage V1 &lt; Vmin">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V2Hi" desc="Voltage V2 &gt; Vmax">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V2Lo" desc="Voltage V2 &lt; Vmin">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V1LV2" desc="V dif.too large(V2&gt;V1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="V2LV1" desc="V dif.too large(V2&lt;V1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz1LHz2" desc="f dif.too large(f2&gt;f1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Hz2LHz1" desc="f dif.too large(f2&lt;f1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Ang1LAng2" desc="α dif.too large(α2&gt;α1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Ang2LAng1" desc="α dif.too large(α2&lt;α1)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SetErr" desc="Setting error">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="VAdpFact" desc="Voltage adjustment">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DeaLinMod" desc="Close cmd. at V1&lt; &amp; V2&gt;">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DeaBusMod" desc="Close cmd. at V1&gt; &amp; V2&lt;">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLiBuMod" desc="Close cmd. at V1&lt; &amp; V2&lt;">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DirCmd" desc="Direct close command">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DeaModTmms" desc="Supervision time">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="CBTmms" desc="CB make time">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
							<DAI name="dataNs" />
						</DOI>
						<DOI name="MinVSyn" desc="Min. operating limit Vmin">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>374</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="MaxVSyn" desc="Max. operat. limit Vmax">
							<SDI name="setMag">
								<DAI name="f">
									<Val>125.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>374</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="DeadVal" desc="V1, V2 without voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="LiveVal" desc="V1, V2 with voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>95.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>374</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="ASynMod" desc="Async. operating mode">
							<DAI name="setVal">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI name="DifVPsAs" desc="Max. voltage diff. V2&gt;V1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="DifVNgAs" desc="Max. voltage diff. V2&lt;V1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="DifHzPsAs" desc="Max. frequency diff. f2&gt;f1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifHzNgAs" desc="Max. frequency diff. f2&lt;f1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SynMod" desc="Sync. operating mode">
							<DAI name="setVal">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI name="DetSyn" desc="f-threshold ASYN&lt;-&gt;SYN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DelClsTmms" desc="Delay close command">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DifVPs" desc="Max. voltage diff. V2&gt;V1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="DifVNg" desc="Max. voltage diff. V2&lt;V1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="DifAngPs" desc="Max. angle diff. α2&gt;α1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifAngNg" desc="Max. angle diff. α2&lt;α1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Circuit breaker QA1_79 AR" inst="CB1_79AutoReclosing">
					<Private type="Siemens-MasterId">8609c8e7-f92f-4b26-83af-e9e1be149109</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="CB1_79AutoReclosing/LLN0">
						<Private type="Siemens-MasterId">9c96cba5-67cd-43c1-b1a7-970e0dbffb99</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="GEN_" lnClass="RREC" inst="1" lnType="SIPROTEC5_LNType_RREC_General_Cycle" desc="General">
						<Private type="Siemens-MasterId">213ca80e-7a6d-43ba-b864-c515d8b24616</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="AutoRecSt" desc="79 state">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RclTmms" desc="Reclai. time aft.succ.cyc.">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI name="RecCyc" desc="Actual reclose cycle">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCls" desc="Close cmd. indication">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FnctOn" desc="Function on">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetNo1st1p" desc="Cls1c1p">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetNo1st3p" desc="Cls1c3p">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetNo2nd1p" desc="Cls2c1p">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetNo2nd3p" desc="Cls2c3p">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Off" desc="&gt;Function off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="On" desc="&gt;Function on">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkFct" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SynRelExt" desc="&gt;Release by ext.sync.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Blk1phCyc" desc="&gt;Blk. with 1-ph pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Blk2phCyc" desc="&gt;Blk. with 2-ph pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Blk3phCyc" desc="&gt;Blk. with 3-ph pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Blk1polCyc" desc="&gt;Blk. 1-pole AR">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Blk3polCyc" desc="&gt;Blk. 3-pole AR">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtStrL1" desc="&gt;Pickup A for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtStrL2" desc="&gt;Pickup B for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtStrL3" desc="&gt;Pickup C for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtStr1ph" desc="&gt;Pickup 1ph for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtStr2ph" desc="&gt;Pickup 2ph for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtStr3ph" desc="&gt;Pickup 3ph for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtStr" desc="&gt;Gen. pickup for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtOp" desc="&gt;General trip for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtOpL1" desc="&gt;Trip pole A for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtOpL2" desc="&gt;Trip pole B for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtOpL3" desc="&gt;Trip pole C for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtOp1p" desc="&gt;Trip 1-pole for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtOp3p" desc="&gt;Trip 3-pole for start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="EvFltStrt" desc="&gt;Evolving fault start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="DTStartDly" desc="&gt;Dead time start delay">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmdDly" desc="&gt;Delay close cmd.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NotRdy" desc="Not ready">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Successful" desc="79 successful">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CBrdyMonEx" desc="CB ready superv.expir">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CBnotRdy" desc="CB is not ready">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Perm1pTrp" desc="79 permits 1-pole trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op1pTpOnly" desc="AR only after 1p. trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RecInit" desc="In progress">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ReclTmRun" desc="Reclaim time running">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InitMonExp" desc="Start sig. superv.exp.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EvFltRecog" desc="Evolv.-fault detected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsRDTmode" desc="RDT CloseCmd indicat.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DTaft1pTrp" desc="Dead t. aft.1pole trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DTaft3pTrp" desc="Dead t. aft.3pole trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DTaft1phFt" desc="Dead t. aft.1ph pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DTaft2phFt" desc="Dead t. aft.2ph pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DTaft3phFt" desc="Dead t. aft.3ph pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DTaftEvFlt" desc="Dead t. aft.evolv.flt.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Cls1p1stCy" desc="Cls.cmd after 1p.1.cyc">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Cls3p1stCy" desc="Cls.cmd after 3p.1.cyc">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Cls2ndCy" desc="CloseCmd &gt;=2nd.cyc">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NoCls1st1p" desc="Cyc1 1p AR">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NoCls1st3p" desc="Cyc1 3p AR">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NoCls2nd1p" desc="Cyc2+ 1p AR">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NoCls2nd3p" desc="Cyc2+ 3p AR">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ThreePcpO" desc="3-pole operate by 79">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RemOpCls" desc="Remote close signal">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkBinInp" desc="Block. by binary input">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCBsup" desc="Blk.by CB ready sup.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkStrtSup" desc="Blk.by strtsig.superv.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkActTm" desc="Blk.by action time exp">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkDTexp" desc="Blk.by max.d.t. expiry">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkDTdlyEx" desc="Blk.by max. d.t. delay">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkEvolFlt" desc="Blk. by evolving fault">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkMatchCy" desc="Block. by no cycle">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkByProt" desc="Block. by protection">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkDLC" desc="Blk.by dead-line check">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkVltFail" desc="Blk.by loss of voltage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkMaxCyc" desc="Block. by max. cycles">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OperatMode" desc="79 operating mode">
							<DAI name="setVal">
								<Val>wOPwACTm</Val>
							</DAI>
						</DOI>
						<DOI name="CBrdySupSt" desc="CB ready check bef. start">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="ManClBlkTm" desc="Block. time aft. man.close">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI name="StartSupTm" desc="Start signal supervis.time">
							<DAI name="setVal">
								<Val>130</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI name="CBrdySupTm" desc="CB ready superv. time">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI name="ThreePolCp" desc="3-pole operate by 79">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="EvFltRec" desc="Evolving-fault detection">
							<DAI name="setVal">
								<Val>withStr</Val>
							</DAI>
						</DOI>
						<DOI name="EvFltMode" desc="Response to evolv. faults">
							<DAI name="setVal">
								<Val>blocksAR</Val>
							</DAI>
						</DOI>
						<DOI name="DTmaxDlyTm" desc="Max. dead-time delay">
							<DAI name="setVal">
								<Val>800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI name="DTmaxExtTm" desc="Max. dead-time extension">
							<DAI name="setVal">
								<Val>1200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI name="IntClDlyTm" desc="Send delay f. remot. close">
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI name="DLCRDTMode" desc="Dead-line check/reduc.d.t">
							<DAI name="setVal">
								<Val>Without</Val>
							</DAI>
						</DOI>
						<DOI name="UMonTmss" desc="Voltage supervision time">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="ULiveMon" desc="Volt. thres.f. live line/bus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="UDeadMon" desc="Volt.thres. f. dead line/bus">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkByFltLc" desc="Blocked by fault loc.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="CYC_" lnClass="RREC" inst="1" lnType="SIPROTEC5_LNType_RREC_Cycle" desc="Cycle 1">
						<Private type="Siemens-MasterId">7c6e9bec-6f38-4724-9fea-8a09af5bb472</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="AutoRecSt" desc="79 state">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCls" desc="Close cmd. indication">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="MaxTmms" desc="Action time">
							<DAI name="setVal">
								<Val>150</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCycle" desc="&gt;Block 79 cycle">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="CycleRun" desc="Cycle running">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StagRelCyc" desc="Stage release prot.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SYNrequest" desc="Synchrocheck request">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrtWthCyc" desc="Start from idle state allow.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="CBrdySupRC" desc="CB ready check bef.close">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="SyncChk" desc="Synchroch. aft. 3-pole d.t.">
							<DAI name="setVal">
								<Val>NoSync</Val>
							</DAI>
						</DOI>
						<DOI name="RecTmStr1p" desc="Dead time aft.1ph. pickup">
							<DAI name="setVal">
								<Val>1200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI name="RecTmStr2p" desc="Dead time aft.2ph. pickup">
							<DAI name="setVal">
								<Val>1200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI name="RecTmStr3p" desc="Dead time aft.3ph. pickup">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI name="RecTmOp1p" desc="Dead time aft. 1-pole trip">
							<DAI name="setVal">
								<Val>800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI name="RecTmOp3p" desc="Dead time aft. 3-pole trip">
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
						<DOI name="RecTmEvFlt" desc="Dead time aft. evolv. fault">
							<DAI name="setVal">
								<Val>800</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1800000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Circuit breaker QA1_FdOMV" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">1ba5b4f3-1cc8-4266-b40e-f8d009b0c65c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="CB1_Fundamental/LLN0">
						<Private type="Siemens-MasterId">1271669f-ff27-4b3a-b2dc-1a67499ef162</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">105e4f0c-4b7e-4446-bf01-846b8ffc07c9</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="VN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC" desc="IN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1" inst="Ln1">
					<Private type="Siemens-MasterId">27ce52f0-415c-4807-b3a3-fc4be05ee42d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1/LLN0">
						<Private type="Siemens-MasterId">767c1203-c677-4ef7-89f3-07d41b4ce04c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" desc="General">
						<Private type="Siemens-MasterId">8a15309f-6750-4028-ab51-a7fed9a5c536</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ZPsAng" desc="Line angle">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="ARtgObj" desc="Rated current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgObj" desc="Rated voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VARtgObj" desc="Rated apparent power">
							<SDI name="setMag">
								<DAI name="f">
									<Val>114.315353</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SysNeutPt" desc="Neutral point">
							<DAI name="setVal">
								<Val>grounded</Val>
							</DAI>
						</DOI>
						<DOI name="PQSign" desc="P, Q sign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI name="CPsPerKm" desc="C1 per length unit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0025</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>54545.4531</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="CZerPerKm" desc="C0 per length unit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0025</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>F/km</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>54545.4531</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="LineReact" desc="X per length unit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.4340</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm/km</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000916666642</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>17.416666</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="LineLength" desc="Line length">
							<SDI name="setMag">
								<DAI name="f">
									<Val>42.7</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Km0Fact" desc="Km0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>8</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Km0FactAng" desc="Angle (Km0)">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="SatValA" desc="CT saturation threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SatMod" desc="CT saturation detection">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ParCmpRto" desc="Gnd.curr.ratio(MutComp)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>85</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SerCmp" desc="Series compensation">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="XSerCap" desc="Series capacit. reactance">
							<SDI name="setMag">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_1015" desc="Group indicat.">
						<Private type="Siemens-MasterId">65fd367b-87d6-4b96-9358-dc5e129faec7</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
						<Private type="Siemens-MasterId">8b89d53c-b058-476e-98c9-930407bc85eb</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">75b40cc6-e7a7-49fb-b3ff-d6942a94df9d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LedTstOut" desc="LED have been reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ResetCtl" desc="Reset LEDs">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="SE_" lnClass="RFLO" inst="1" lnType="SIPROTEC5_1024" desc="Fault locator">
						<Private type="Siemens-MasterId">80634af3-c434-43b4-87b7-68f105d44ac5</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ" desc="Fault impedance">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoop" desc="Fault loop">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="FLOTrgMod" desc="Start">
							<DAI name="setVal">
								<Val>withOp</Val>
							</DAI>
						</DOI>
						<DOI name="ParCmp" desc="Parallel-line compensat.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="LoadCmp" desc="Load compensation">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="FltRis" desc="Fault resistance prim.">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltReact" desc="Fault reactance prim.">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltRisSc" desc="Fault resistance sec.">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltReactSc" desc="Fault reactance sec.">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltDis" desc="Fault distance">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltDisPct" desc="Fault distance in %">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>%</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FLInvalid" desc="FLO invalid">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FltDetPhsA" desc="&gt;Fault detected phs A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="FltDetPhsB" desc="&gt;Fault detected phs B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="FltDetPhsC" desc="&gt;Fault detected phs C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="FltDetGnd" desc="&gt;Fault detected gnd.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="FtDtWoPhGd" desc="&gt;Flt. det. w/o phs.&amp;gnd.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="OpForFltLo" desc="&gt;Fault locator start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="XPolSet" desc="Substitute for IF">
							<DAI name="setVal">
								<Val>I0</Val>
							</DAI>
						</DOI>
						<DOI name="XPolAng" desc="Comp. angle zero seq.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="XPlAngNSeq" desc="Comp. angle neg. seq.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM" desc="Mes.v.fail.det">
						<Private type="Siemens-MasterId">343fd04c-5f3e-409f-b03e-58961e2fafb4</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FuseFail" desc="Alarm">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripolFail" desc="3ph.failure-alarm">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SO3polFail" desc="SO 3ph.failure-alarm">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AsymDlFail" desc="Asym.fail.-alarm">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AsymFail" desc="Asym.fail.-inst.alarm">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="TriPolMaxV" desc="3ph.fail. - VA,VB,VC &lt;">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>374</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TriPolMinA" desc="3ph.fail. - phs.curr.release">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TriPolDifA" desc="3ph.fail. - phs.curr. jump">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SO3polDlTm" desc="SO 3ph.fail. - time delay">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="SO3polBlk" desc="Switch-on 3ph. failure">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="AsymDlTm" desc="Asym.fail. - time delay">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="DrpotDlTm" desc="Asym.fail.-dropout delay">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AsymIstDrp" desc="Asym.fail.-DO on netw.flt.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_21 1" inst="Ln1_21DistanceProt1">
					<Private type="Siemens-MasterId">3cb18c19-64e2-419b-9da3-2f70f24df683</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_21DistanceProt1/LLN0">
						<Private type="Siemens-MasterId">64a6df09-6e0e-4697-a136-6d79f0314b45</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_DisGnd3pol" desc="General">
						<Private type="Siemens-MasterId">6e31367f-7796-441a-99ba-263a1bcde1be</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ZPhGnd" desc="Z ph-g">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZPhPh" desc="Z ph-ph">
							<SDI name="phsAB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>ohm</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCrit" desc="Zone timer start">
							<DAI name="setVal">
								<Val>General pickup</Val>
							</DAI>
						</DOI>
						<DOI name="GndFltCrit" desc="Ground-fault detection">
							<DAI name="setVal">
								<Val>current or voltage</Val>
							</DAI>
						</DOI>
						<DOI name="GndStrV" desc="V0&gt; threshold value">
							<SDI name="setMag">
								<DAI name="f">
									<Val>6.666862</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>220</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Stab3I0" desc="3I0 pickup stabilization">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="ParCmp" desc="Parallel-line compensat.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="PhPhGLpSel" desc="Loop select. with ph-ph-g">
							<DAI name="setVal">
								<Val>block leading phase</Val>
							</DAI>
						</DOI>
						<DOI name="VmemPhsGnd" desc="Mem. polarization(ph-g)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="VmemPhsPhs" desc="Mem. polarization(ph-ph)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="VCrsPhsGnd" desc="Cross polarization(ph-g)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="VCrsPhsPhs" desc="Cross polarization(ph-ph)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="DISB_" lnClass="PTRC" inst="1" lnType="SIPROTEC5_1028" desc="Group indicat.">
						<Private type="Siemens-MasterId">b04a2a21-7480-443a-93b9-98495b4f351a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SelLoopAG" desc="Selected loop AG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SelLoopBG" desc="Selected loop BG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SelLoopCG" desc="Selected loop CG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SelLoopAB" desc="Selected loop AB">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SelLoopBC" desc="Selected loop BC">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SelLoopCA" desc="Selected loop CA">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="PU_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_DisImpedanceExcitation" desc="Pickup Z&lt;">
						<Private type="Siemens-MasterId">426bd4ac-2754-4e33-8d0d-aa266301bf72</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="LodModPhG" desc="Use ph-g load cutout">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodPhG" desc="R load cutout (ph-g)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngLodPhG" desc="Angle load cutout (ph-g)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>65</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="LodModPhPh" desc="Use ph-ph load cutout">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodPhPh" desc="R load cutout (ph-ph)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngLodPhPh" desc="Angle load cutout (ph-ph)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>65</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="1" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone" desc="Z 1">
						<Private type="Siemens-MasterId">d514ac4b-b6c5-498f-91e1-55d6695c1401</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DirMod" desc="Directional mode">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Operate delay (1-phase)">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X reach">
							<SDI name="setMag">
								<DAI name="f">
									<Val>16.62</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (ph-g)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>14.07</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (ph-ph)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7.34</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Angle (K0)">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrAG" desc="Pickup loop AG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrBG" desc="Pickup loop BG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrCG" desc="Pickup loop CG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrAB" desc="Pickup loop AB">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrBC" desc="Pickup loop BC">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrCA" desc="Pickup loop CA">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blocked if diff.prot.active">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhsOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Function mode">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zone-inclination angle">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="2" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone" desc="Z 1">
						<Private type="Siemens-MasterId">de3715f0-70f5-4650-a338-fb672d40869a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DirMod" desc="Directional mode">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Operate delay (1-phase)">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X reach">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20.64</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (ph-g)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>19.41</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (ph-ph)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10.54</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Angle (K0)">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrAG" desc="Pickup loop AG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrBG" desc="Pickup loop BG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrCG" desc="Pickup loop CG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrAB" desc="Pickup loop AB">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrBC" desc="Pickup loop BC">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrCA" desc="Pickup loop CA">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blocked if diff.prot.active">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhsOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Function mode">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zone-inclination angle">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="3" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone" desc="Z 1">
						<Private type="Siemens-MasterId">b680f59c-802f-4a77-b74e-09f0a2c7f84b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DirMod" desc="Directional mode">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
							<DAI name="setVal">
								<Val>1500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Operate delay (1-phase)">
							<DAI name="setVal">
								<Val>1500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X reach">
							<SDI name="setMag">
								<DAI name="f">
									<Val>24.56</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (ph-g)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>24.25</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (ph-ph)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>12.83</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Angle (K0)">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrAG" desc="Pickup loop AG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrBG" desc="Pickup loop BG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrCG" desc="Pickup loop CG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrAB" desc="Pickup loop AB">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrBC" desc="Pickup loop BC">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrCA" desc="Pickup loop CA">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blocked if diff.prot.active">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhsOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Function mode">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zone-inclination angle">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QUAD_" lnClass="PDIS" inst="4" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone" desc="Z 1">
						<Private type="Siemens-MasterId">91c8651f-a0f1-4308-9cc2-6f9f7f200cf6</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DirMod" desc="Directional mode">
							<DAI name="setVal">
								<Val>NonDirectional</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
							<DAI name="setVal">
								<Val>3500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="Operate delay (1-phase)">
							<DAI name="setVal">
								<Val>3500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="X reach">
							<SDI name="setMag">
								<DAI name="f">
									<Val>28.4</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RisGndRch" desc="R (ph-g)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>29.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RisPhRch" desc="R (ph-ph)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>14.67</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.09166666</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="K0Fact" desc="K0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>11</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="K0FactAng" desc="Angle (K0)">
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrAG" desc="Pickup loop AG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrBG" desc="Pickup loop BG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrCG" desc="Pickup loop CG">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrAB" desc="Pickup loop AB">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrBC" desc="Pickup loop BC">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrCA" desc="Pickup loop CA">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod" desc="Blocked if diff.prot.active">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhsOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ZoneMod" desc="Function mode">
							<DAI name="setVal">
								<Val>all loops</Val>
							</DAI>
						</DOI>
						<DOI name="ZnRedAng" desc="Zone-inclination angle">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_51N-A1" inst="Ln1_5051NOCgndA1">
					<Private type="Siemens-MasterId">3feef3c3-abe0-49fb-a8e6-66178c67fb57</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_5051NOCgndA1/LLN0">
						<Private type="Siemens-MasterId">3dc76e82-1973-40fa-b155-3be04f12f622</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP" desc="General">
						<Private type="Siemens-MasterId">07be5d6a-31f9-46b6-8bfa-12670cff5ff4</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ActEmgMod" desc="&gt;Activation emg. mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="EmgcyMod" desc="Emergency mode act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EmgMod" desc="Emergency mode">
							<DAI name="setVal">
								<Val>Caused by main prot. fct.</Val>
							</DAI>
						</DOI>
						<DOI name="MeaVal" desc="Measured value">
							<DAI name="setVal">
								<Val>IN (measured)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_1032" desc="Group indicat.">
						<Private type="Siemens-MasterId">e5cba80a-aeff-4622-8dda-e0f2cb4be75e</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="ND_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP" desc="Definite-T 1">
						<Private type="Siemens-MasterId">3441c321-dd97-4d8c-9654-33fd6465dbe6</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Dropout delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ActDynSet" desc="&gt;Activ. dyn. settings">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InrshBlkOp" desc="Inrush blocks operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgCLPAct" desc="Dyn.set. CLP active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynSgBIAct" desc="Dyn.set. BI active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynBlkStr" desc="Dyn. set. blks. pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet" desc="Dynamic settings">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Dropout ratio">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DynStRcONR" desc="Effect. by AR off/n.ready">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C" desc="Effected by AR cycle 1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc1C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C" desc="Effected by AR cycle 2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc2C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C" desc="Effected by AR cycle 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTRcG3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP" desc="Effect. b. cold-load pickup">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCLP" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI" desc="Effected by binary input">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmBI" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ND_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP" desc="Definite-T 1">
						<Private type="Siemens-MasterId">64ecd8b6-2f4a-420e-9cb8-23666ef588bb</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Dropout delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ActDynSet" desc="&gt;Activ. dyn. settings">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InrshBlkOp" desc="Inrush blocks operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgCLPAct" desc="Dyn.set. CLP active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynSgBIAct" desc="Dyn.set. BI active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynBlkStr" desc="Dyn. set. blks. pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet" desc="Dynamic settings">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Dropout ratio">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DynStRcONR" desc="Effect. by AR off/n.ready">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C" desc="Effected by AR cycle 1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc1C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C" desc="Effected by AR cycle 2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc2C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C" desc="Effected by AR cycle 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTRcG3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP" desc="Effect. b. cold-load pickup">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCLP" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI" desc="Effected by binary input">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmBI" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_50/511" inst="Ln1_5051OC3ph1p1">
					<Private type="Siemens-MasterId">6a26c297-c42c-4c3c-82ef-d668ad6cb589</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_5051OC3ph1p1/LLN0">
						<Private type="Siemens-MasterId">88c95a62-a4f0-4aa0-8c6b-f8a3c7d63191</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" desc="General">
						<Private type="Siemens-MasterId">8528094a-4423-48b7-900f-9368d66e9079</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ActEmgMod" desc="&gt;Activation emg. mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="EmgcyMod" desc="Emergency mode act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EmgMod" desc="Emergency mode">
							<DAI name="setVal">
								<Val>Caused by main prot. fct.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_1035" desc="Group indicat.">
						<Private type="Siemens-MasterId">70538d60-dff0-41ce-9103-2a544e6892fd</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_1_3pol" desc="Definite-T 1">
						<Private type="Siemens-MasterId">27fe49f5-2802-4ee3-88fd-81cbdfd0644f</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>900</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>4000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Dropout delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="StrDlTmms" desc="Pickup delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs" />
						</DOI>
						<DOI name="ActDynSet" desc="&gt;Activ. dyn. settings">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InrshBlkOp" desc="Inrush blocks operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgCLPAct" desc="Dyn.set. CLP active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynSgBIAct" desc="Dyn.set. BI active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynBlkStr" desc="Dyn. set. blks. pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OnePoleOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet" desc="Dynamic settings">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Dropout ratio">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DynStRcONR" desc="Effect. by AR off/n.ready">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C" desc="Effected by AR cycle 1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc1C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C" desc="Effected by AR cycle 2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc2C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C" desc="Effected by AR cycle 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTRcG3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP" desc="Effect. b. cold-load pickup">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCLP" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI" desc="Effected by binary input">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmBI" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_1_3pol" desc="Definite-T 1">
						<Private type="Siemens-MasterId">fcbadbf7-21fb-4bb6-8350-672bcc5c5cfe</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms" desc="Dropout delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="StrDlTmms" desc="Pickup delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="dataNs" />
						</DOI>
						<DOI name="ActDynSet" desc="&gt;Activ. dyn. settings">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InrshBlkOp" desc="Inrush blocks operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgCLPAct" desc="Dyn.set. CLP active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynSgBIAct" desc="Dyn.set. BI active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynBlkStr" desc="Dyn. set. blks. pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OnePoleOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet" desc="Dynamic settings">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Dropout ratio">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DynStRcONR" desc="Effect. by AR off/n.ready">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C" desc="Effected by AR cycle 1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc1C" desc="Operate delay">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C" desc="Effected by AR cycle 2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc2C" desc="Operate delay">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C" desc="Effected by AR cycle 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmRc3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTRcG3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP" desc="Effect. b. cold-load pickup">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmCLP" desc="Operate delay">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI" desc="Effected by binary input">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmBI" desc="Operate delay">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_67Ngs1" inst="Ln1_67NGFPgndSys1">
					<Private type="Siemens-MasterId">f185b9af-5801-472f-bd4d-c401be1a5004</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_67NGFPgndSys1/LLN0">
						<Private type="Siemens-MasterId">889d4878-1a83-41a1-84c7-181a7a75b5f7</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_GfpGAPC" desc="General">
						<Private type="Siemens-MasterId">cd01092d-7111-401f-b9a4-e1b6c5d0ff4b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="DirDeterm" desc="&gt;Test of direction">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="DirTstRslt" desc="Test direction">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PolarMod" desc="Polarization with">
							<DAI name="setVal">
								<Val>V0 + Ig or V2</Val>
							</DAI>
						</DOI>
						<DOI name="FwdAngAlph" desc="Angle forward α">
							<DAI name="setVal">
								<Val>338</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>360</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="FwdAngBeta" desc="Angle forward β">
							<DAI name="setVal">
								<Val>122</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>360</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="V0DirStr" desc="Min. zero-seq. voltage V0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.800231</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.165</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="UnV0DirBeh" desc="Dir.reslt=forw.at V0&lt;min">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="A0MinFwd" desc="Min.3I0 f.increas.dir.sens.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="V2DirStr" desc="Min. neg.-seq. voltage V2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.800231</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.165</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="A2DirStr" desc="Min. neg.-seq. current I2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AYDirStr" desc="Min. neutral-point curr. IY">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhiComp" desc="Compensation angle">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>360</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="SForward" desc="Forw. dir. power threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.200034</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0659735948</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6.60000038</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="DirCrrSrCp" desc="Dir.corr.at ser.comp.lines">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="FBType_1000" desc="Group indicat.">
						<Private type="Siemens-MasterId">8c4f9723-a2b2-4709-bcc0-1d5bc4b8990a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="DND_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_DefiniteT" desc="Definite-T 1">
						<Private type="Siemens-MasterId">bec1214d-efaf-418c-b17d-0dba492d11c6</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>4000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod" desc="Directional mode">
							<DAI name="setVal">
								<Val>Forward</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ActDynSet" desc="&gt;Activ. dyn. settings">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InrshBlkOp" desc="Inrush blocks operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkBy1pDdT" desc="Mode1p dead-tm.active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkByPfStr" desc="Prot.PU blocks operate">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynSgBIAct" desc="Dyn.set. BI active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynBlkStr" desc="Dyn. set. blks. pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValRc2C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValRc3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrVaRcG3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValBI" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>1-cycle-filter</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet" desc="Dynamic settings">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR" desc="Effect. by AR off/n.ready">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C" desc="Effected by AR cycle 1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C" desc="Effected by AR cycle 2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C" desc="Effected by AR cycle 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI" desc="Effected by binary input">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc1C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc2C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTRcG3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhsOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="AphStbSlpe" desc="Stabiliz. w. phase current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BtrBeh1p" desc="Op.mode at 1p dead time">
							<DAI name="setVal">
								<Val>Blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Blk1pDlTm" desc="Hold mode 1p dead time">
							<DAI name="setVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="BlkProtStr" desc="Blocking by prot. pickup">
							<DAI name="setVal">
								<Val>every pickup</Val>
							</DAI>
						</DOI>
						<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DND_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_DefiniteT" desc="Definite-T 1">
						<Private type="Siemens-MasterId">fcd750e4-33b2-40ca-a049-ffdd2512160d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DirMod" desc="Directional mode">
							<DAI name="setVal">
								<Val>NonDirectional</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ActDynSet" desc="&gt;Activ. dyn. settings">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InrshBlkOp" desc="Inrush blocks operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkBy1pDdT" desc="Mode1p dead-tm.active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkByPfStr" desc="Prot.PU blocks operate">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc1CAc" desc="Dyn.set. AR cycle1act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc2CAc" desc="Dyn.set. AR cycle2act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRc3CAc" desc="Dyn.set. AR cycle3act.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DySgRG3CAc" desc="Dyn.set. ARcycl.&gt;3act">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynSgBIAct" desc="Dyn.set. BI active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DynBlkStr" desc="Dyn. set. blks. pickup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValRc2C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValRc3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrVaRcG3C" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValBI" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>1-cycle-filter</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet" desc="Dynamic settings">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR" desc="Effect. by AR off/n.ready">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C" desc="Effected by AR cycle 1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C" desc="Effected by AR cycle 2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C" desc="Effected by AR cycle 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI" desc="Effected by binary input">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI" desc="Stage blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc1C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc2C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTRcG3C" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhsOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="AphStbSlpe" desc="Stabiliz. w. phase current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BtrBeh1p" desc="Op.mode at 1p dead time">
							<DAI name="setVal">
								<Val>Blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Blk1pDlTm" desc="Hold mode 1p dead time">
							<DAI name="setVal">
								<Val>40</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="BlkProtStr" desc="Blocking by prot. pickup">
							<DAI name="setVal">
								<Val>every pickup</Val>
							</DAI>
						</DOI>
						<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_21PUTT" inst="Ln1_8521PermUnderr">
					<Private type="Siemens-MasterId">9f660456-869f-4b91-979b-3decdb94df21</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_8521PermUnderr/LLN0">
						<Private type="Siemens-MasterId">c0327cd7-4213-4719-a0c4-23f02e4f5a12</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="PUTT_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_UnderreachTransferTrip" desc="85-21Perm.unde">
						<Private type="Siemens-MasterId">c3c93866-5d0b-4497-8a24-355326a18465</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="TxPrm" desc="Send">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="EchoWei" desc="Send signal is echo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EchoWeiOp" desc="Weak infeed trip oper.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FnctOn" desc="Function on">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="EchoBlk" desc="&gt;Blocking echo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="WIBlk" desc="&gt;Blk. weak infeed trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="TxExtTm" desc="Send prolongation">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlyTm" desc="Operate delay (1-phase)">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="PhsDlyTm" desc="Operate delay (multi-ph.)">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="OnePoleOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="REBI_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_PSCH_RecvBin" desc="Rec. bin.sig.1">
						<Private type="Siemens-MasterId">55ee58f3-1fdf-458b-9669-51c1de5d18c3</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="RecvL1" desc="&gt;Receive phs A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RecvL2" desc="&gt;Receive phs B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RecvL3" desc="&gt;Receive phs C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RecvGen" desc="&gt;Receive general">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RecvFail" desc="&gt;Receive failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_67NDiC" inst="Ln1_8567NDirComp">
					<Private type="Siemens-MasterId">19757923-77f7-4ee6-9e88-50bc9e6a2142</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_8567NDirComp/LLN0">
						<Private type="Siemens-MasterId">b9a5c60b-cb4d-4c58-a262-adddf1fb08c9</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="GFDC_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_GFP_OverreachTransferTrip" desc="85-67N Dir.com">
						<Private type="Siemens-MasterId">6795e5ca-2597-4476-84c7-fe26f2d76355</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="TxPrm" desc="Send">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="EchoWei" desc="Send signal is echo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EchoWeiOp" desc="Weak infeed trip oper.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FnctOn" desc="Function on">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="EchoBlk" desc="&gt;Blocking echo">
