							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="WIBlk" desc="&gt;Blk. weak infeed trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TransBlock" desc="Transient blocking">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StrTPS" desc="Pickup 3I0">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="TxExtTm" desc="Send prolongation">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="TxDlyTm" desc="Send delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="DlyTimer" desc="Operate delay (1-phase)">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="TBlkWaitTm" desc="Trans. blk. pickup delay">
							<DAI name="setVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="TBlkBlockT" desc="Trans. blk. dropout delay">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Stg3I0" desc="3I0 threshold rev./forw.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OnePoleOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="REBI_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_PSCH_RecvBin" desc="Rec. bin.sig.1">
						<Private type="Siemens-MasterId">9aebf09b-d0b3-42eb-bd23-05855432403d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="RecvL1" desc="&gt;Receive phs A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RecvL2" desc="&gt;Receive phs B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RecvL3" desc="&gt;Receive phs C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RecvGen" desc="&gt;Receive general">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RecvFail" desc="&gt;Receive failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_Energ" inst="Ln1_Energy">
					<Private type="Siemens-MasterId">0482d60c-7378-4678-95bf-eea270f63795</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_Energy/LLN0">
						<Private type="Siemens-MasterId">9a1a6cc9-62bf-431d-9be2-8bd92fd6658f</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
						<Private type="Siemens-MasterId">cd9eafda-0fa7-4fdf-950d-16324f9d5568</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh" desc="Wp+">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="frVal" valKind="Conf" />
							<DAI name="frTm" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00190525583</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh" desc="Wq+">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="frVal" valKind="Conf" />
							<DAI name="frTm" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00190525583</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh" desc="Wp-">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="frVal" valKind="Conf" />
							<DAI name="frTm" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00190525583</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh" desc="Wq-">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="frVal" valKind="Conf" />
							<DAI name="frTm" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.00190525583</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_FdSym" inst="Ln1_FundSymComp">
					<Private type="Siemens-MasterId">b378a0c1-f1cc-41eb-b7f3-707a459e2905</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_FundSymComp/LLN0">
						<Private type="Siemens-MasterId">9b63b5fa-c8ab-4abf-8a4b-28b8f2575ab8</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">f539cc48-d13e-48fd-a22e-f4c1109a354f</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="VN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC" desc="IN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">0894d6a9-ed7d-4678-9d1e-e797483b2ddc</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VxC" desc="V">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="VsynxC" desc="Vsy">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="ANparLnC" desc="INp.line">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AstarPtC" desc="IY traf.">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AxC" desc="I">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="VN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV0" desc="Vseq:0">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">96babc11-9b1f-4cca-9c2d-dcc761961dfe</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<DAI name="seqT" valKind="Conf" />
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<DAI name="seqT" valKind="Conf" />
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_OMV" inst="Ln1_OperationalValues">
					<Private type="Siemens-MasterId">3bab2552-8f77-401d-a49b-7575869f3d24</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_OperationalValues/LLN0">
						<Private type="Siemens-MasterId">b5828fa0-a1d0-497d-9745-71e09df9846c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">c1b65c3f-ab88-4bed-b90e-c40d76d8346c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI name="Vneut" desc="VN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Aneut" desc="IN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">8e1c5a94-0259-46ff-bbfd-66caf3449571</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI name="ANparLn" desc="INp.line">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AstarPt" desc="IY traf.">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">0fa730ad-4b49-4b88-924b-9f83e04bcde7</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cosφ">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_ProMon" inst="Ln1_ProcessMonitor">
					<Private type="Siemens-MasterId">07424a52-0e5b-4e51-b992-dff6ed89817f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_ProcessMonitor/LLN0">
						<Private type="Siemens-MasterId">4311d179-ae0d-43b0-85bd-1dbe21cce67c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
						<Private type="Siemens-MasterId">2ed3fa0f-8b3a-4e19-8886-126fa3b4cc8b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" desc="Closure detec.">
						<Private type="Siemens-MasterId">402d2fc4-cb76-4ff4-ac42-ad8ba817ff60</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="DisCntrOpn" desc="&gt;Disconnector open">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwitchOn" desc="Closure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StateRecog" desc="Operating mode">
							<DAI name="setVal">
								<Val>Manual close only</Val>
							</DAI>
						</DOI>
						<DOI name="SITmCl" desc="Action time after closure">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="MinTmSOTF" desc="Min. time feeder open">
							<DAI name="setVal">
								<Val>250</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PROM_" lnClass="ROPD" inst="1" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" desc="1pol.open det.">
						<Private type="Siemens-MasterId">0df3a08c-412b-4cd0-ad10-606641386c9f</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SPlDeadTm" desc="1-pole open">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpnPolDet" desc="Operating mode">
							<DAI name="setVal">
								<Val>with measurement</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PROM_" lnClass="ROPV" inst="1" lnType="SIPROTEC5_LNType_ROPV_OpenPoleVoltage" desc="Volt.criterion">
						<Private type="Siemens-MasterId">94c40dd8-dfb4-4f2e-b9bd-2af99c2740f2</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PoleOpenV" desc="Threshold U open">
							<SDI name="setMag">
								<DAI name="f">
									<Val>119.999992</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">6f9cc59a-cf0b-411d-9898-c20330a07f6b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Mod2/LLN0">
						<Private type="Siemens-MasterId">39c069c7-6cbc-4b9f-b8a9-8a22e1e60e38</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-10-17 11:46:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO_Chan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">2f88cfd3-bcf5-4479-948b-d3dd9654e5ae</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Mod2_Channel1/LLN0">
						<Private type="Siemens-MasterId">2cf147dc-9e00-4ef9-bda2-f298be2ea49a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">e58e2549-386c-4da1-a953-32b8d56ac304</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RedChLiv" desc="Redund. Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_SNMP" desc="SNMP">
						<Private type="Siemens-MasterId">165a79a8-a8e5-4380-80b2-43f2e21ff154</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_SNMP" desc="SNTP">
						<Private type="Siemens-MasterId">ff177743-370f-4f98-99d8-b9555c0080c0</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">d62fdceb-6d5a-45b9-af65-e6fa8f27ab9f</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="MQTTChLiv" desc="MQTT Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">8660f1eb-6ffa-4890-a175-85064ee34683</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="PowS/LLN0">
						<Private type="Siemens-MasterId">2f1180d5-7fb8-4635-964a-698cb7e87edb</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General">
						<Private type="Siemens-MasterId">83ce442e-4fef-4b20-be16-4b70317e283a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="PhaseRev" desc="&gt;Phs-rotation reversal">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="InvPhases" desc="&gt;Invert Phases">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="PhsSeq" desc="Phase sequence">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI name="PhRevABC" desc="Phase sequence ABC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhRevACB" desc="Phase sequence ACB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FOutOfRg" desc="Freq.out of oper.range">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_Meas.point I-3ph" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">4ecb585c-1a57-44bf-801f-c6edfa09980a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="PowS_MeasPointI3ph1/LLN0">
						<Private type="Siemens-MasterId">1a5621c5-b852-4268-9d90-c79de1c0615e</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1056" desc="CT 3-phase">
						<Private type="Siemens-MasterId">2d56de08-0916-4a04-b527-84e48f408a38</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="CTConnect" desc="CT connection">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSec" desc="Rated secondary current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRange" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AInternTyp" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSecIN" desc="Rated secondary current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="KToRtgK" desc="CT error changeover">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrKToRtgK" desc="CT error A">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrRtgK" desc="CT error B">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABCur" desc="Phases AB inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhBCCur" desc="Phases BC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhACCur" desc="Phases AC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AMeasRgIN2" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN2" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="CtInvPol" desc="Invert current polarity">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlIn" desc="Disconnection">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="DisSet" desc="&gt;Disconnection on">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="DisReset" desc="&gt;Disconnection off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="StateBi" desc="Disconnection via BI">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StateCmd" desc="Disconnect. via control">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="MUDisActTr" desc="Current check">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisTr" desc="I&lt; threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_1063" desc="CT 1">
						<Private type="Siemens-MasterId">bb747867-1fe1-491f-a4f8-05321af73817</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_1063" desc="CT 1">
						<Private type="Siemens-MasterId">1a6fdc23-c372-4318-be97-26afe2c1c1e3</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_1063" desc="CT 1">
						<Private type="Siemens-MasterId">8204e6ac-cdbe-45f6-9ad8-7cd8ed0e12f5</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_1063" desc="CT 1">
						<Private type="Siemens-MasterId">90403768-39a6-43a0-8018-d93fe38bc061</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
						<Private type="Siemens-MasterId">6ccada8f-e68e-4bd9-b6ee-499fe15fa2b5</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="ResetBW" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhABWsus" desc="Phs A BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhBBWsus" desc="Phs B BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhCBWsus" desc="Phs C BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhABW" desc="Phase A broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhBBW" desc="Phase B broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhCBW" desc="Phase C broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BWsus" desc="Broken wire suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BrokenWire" desc="Broken wire confirmed">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMod" desc="Mode of blocking">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI name="DltAblk" desc="Delta value for autoblock">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
						<Private type="Siemens-MasterId">ae30f93e-4042-4df0-86b5-e9563c7239c1</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_1073" desc="Supv. ph.seq.I">
						<Private type="Siemens-MasterId">4a73c5c0-968d-483f-a80b-03c1e63ace59</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RlsThrshld" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
						<Private type="Siemens-MasterId">fbd6f813-9c0b-46a5-b636-1ec35a0accf4</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="SumAFactor" desc="Slope factor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" />
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SumAThrld" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60.0000038</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>18</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
						<Private type="Siemens-MasterId">773ce4d9-cf92-49e2-828c-6f65a6f36007</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_Meas.point V-1ph" inst="PowS_MeasPointV1ph">
					<Private type="Siemens-MasterId">f55833fa-f6b5-4757-95d1-2eb8e24105f2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="PowS_MeasPointV1ph/LLN0">
						<Private type="Siemens-MasterId">abd54077-282c-4ac3-bbff-fd26897b444b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" desc="General">
						<Private type="Siemens-MasterId">3c568b9d-7fdf-419a-9747-8b6582b1f618</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="PhVoltage" desc="Vph">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>340</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_1074" desc="VT 1">
						<Private type="Siemens-MasterId">409d8869-076a-40e3-94b5-09801d6cd189</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">de22267f-492c-44c1-b027-01e5cc0d025f</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_Meas.point V-3ph" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">c2c3cf9d-1867-4a98-8ba4-2a2dc76ed91f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="PowS_MeasPointV3ph1/LLN0">
						<Private type="Siemens-MasterId">66e46c7b-96d8-42bb-8661-2dcaa3719a06</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
						<Private type="Siemens-MasterId">de23f288-98c4-4c0f-a90a-f6d20fd2fd55</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="VT connection">
							<DAI name="setVal">
								<Val>3 ph-to-gnd voltages</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phases AB inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhBCVol" desc="Phases BC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhACVol" desc="Phases AC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_1074" desc="VT 1">
						<Private type="Siemens-MasterId">0645bcfc-a335-4ce7-ad77-fde2e87f855a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_1074" desc="VT 1">
						<Private type="Siemens-MasterId">dc5f1da6-0620-4a0f-af25-7ffbad75c179</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_1074" desc="VT 1">
						<Private type="Siemens-MasterId">0ba94045-bfe0-4cb7-a6f6-a707763f00f5</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_1074" desc="VT 1">
						<Private type="Siemens-MasterId">12afecc4-c709-4a88-af0b-e98c0c043094</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>635.838135</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
						<Private type="Siemens-MasterId">dcfe6fc6-946d-4032-9c64-239c297fe7e9</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>55</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V">
						<Private type="Siemens-MasterId">76098177-7303-41ba-b35f-a71034474520</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
						<Private type="Siemens-MasterId">e3042388-2792-4180-b682-de080cd250f1</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>27.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>187</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">019b0a5a-e6d1-486c-b1f4-4f50914df0fd</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Disconnector QB1" inst="QB1">
					<Private type="Siemens-MasterId">d2176f66-da90-4dd9-a745-68e374e35ec3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="QB1/LLN0">
						<Private type="Siemens-MasterId">760c2661-7ce4-46a1-b1db-b8c368c44fd0</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">5be1d4012e48455cab3cc061866c8146</Private>
							<FCDA ldInst="QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="DTTS" daName="stVal" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="DTTS" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="20001" appID="E1_7SA/QB1/LLN0/Control_DataSet" name="Control_DataSet" type="GOOSE">
							<Private type="Siemens-GUID">d4242c65274e48289a098da80d99ad45</Private>
							<IEDName>E1_REL</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">12494f08-dac7-4ff7-aa1f-9275792128f7</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthChk" desc="Check switching authority">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Check if pos. is reached">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Check double activat. blk.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Check blk. by protection">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal" valKind="Conf">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Switching authority">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwMod" desc="Switching mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1011" desc="Interlocking">
						<Private type="Siemens-MasterId">44ba4532-bf87-4224-b055-41c74de4073c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaCls" desc="&gt;Enable closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">367bed13-ed24-4fa5-a7ae-ab78e5bd98c3</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Position">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwTyp" desc="Switching-device type">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SetOpCnt" desc="Set operation counter">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Acquisition blocking">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsSwStat" desc="&gt;Reset switch statist.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmd" desc="Open command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmd" desc="Close command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CmdActv" desc="Command active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Disconnector QB9" inst="QB9">
					<Private type="Siemens-MasterId">3ac0fd98-6b19-41bb-9f52-c9b2b1a8a0a7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="QB9/LLN0">
						<Private type="Siemens-MasterId">507b8c9c-1d27-471f-ac53-1b59b188ad3a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">e34303a9-84ed-4e4a-a9ec-f712fd68efe5</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthChk" desc="Check switching authority">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Check if pos. is reached">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Check double activat. blk.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Check blk. by protection">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal" valKind="Conf">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Switching authority">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwMod" desc="Switching mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1011" desc="Interlocking">
						<Private type="Siemens-MasterId">989f9600-5b7b-4c0b-b4c1-ce6814d443d3</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaCls" desc="&gt;Enable closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">da049fd8-272b-445f-bbe1-831fa2847381</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Position">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwTyp" desc="Switching-device type">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SetOpCnt" desc="Set operation counter">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Acquisition blocking">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsSwStat" desc="&gt;Reset switch statist.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmd" desc="Open command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmd" desc="Close command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CmdActv" desc="Command active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ground switch QC9" inst="QC9">
					<Private type="Siemens-MasterId">fefa3fb0-b5d2-4fdc-9821-c17e268c5ea5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="QC9/LLN0">
						<Private type="Siemens-MasterId">ebfacc87-d396-4f0a-9619-add553cbb74b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">71e4616f-7870-4fc9-a856-6c9bf754b32c</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthChk" desc="Check switching authority">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Check if pos. is reached">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Check double activat. blk.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Check blk. by protection">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal" valKind="Conf">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth" desc="Switching authority">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwMod" desc="Switching mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1011" desc="Interlocking">
						<Private type="Siemens-MasterId">252ecc24-803b-4391-b551-64465996cba0</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaCls" desc="&gt;Enable closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">25f96cf5-d9cf-4a0e-9453-989a3d1ab1f6</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Position">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwTyp" desc="Switching-device type">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SetOpCnt" desc="Set operation counter">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Acquisition blocking">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsSwStat" desc="&gt;Reset switch statist.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmd" desc="Open command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmd" desc="Close command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CmdActv" desc="Command active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec" inst="Rec">
					<Private type="Siemens-MasterId">96c3bebd-e41f-47f9-9506-e575c439ba6c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Rec/LLN0">
						<Private type="Siemens-MasterId">2da9704e-44bc-4170-aaac-a14d12b8d896</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">307aac27-11e6-45e2-86bf-5ca69551f8db</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">d630903a-6d36-4045-a88a-0778ff82b2f3</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="GflNum" desc="Fault number">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GflFull" desc="Ground-fault log is full">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">4bbe400b-4466-4686-9c30-c78c09b92897</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Rec_FaultRecorder/LLN0">
						<Private type="Siemens-MasterId">c91f062c-8db9-4ada-83e1-a878874147c3</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">130f92b1-058c-4180-9d65-5188babaf425</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">930fbf17-dd2c-4995-a94e-693d93a1e29c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2017-03-15 06:59:20</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MemRs" desc="Reset memory">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="RcdMade" desc="Record made">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FltNum" desc="Fault number">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RcdStr" desc="Recording started">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PreTmms" desc="Pre-trigger time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI name="PstTmms" desc="Post-trigger time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI name="StrExt" desc="&gt;External start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ManTrg" desc="&gt;Manual start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RcdStart" desc="Fault recording">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI name="RcdStore" desc="Storage">
							<DAI name="setVal">
								<Val>Store with trip</Val>
							</DAI>
						</DOI>
						<DOI name="MaxTmms" desc="Maximum record time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
							<DAI name="dataNs" />
						</DOI>
						<DOI name="ManTmms" desc="Manual record time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI name="SmpRate" desc="Sampling frequency">
							<DAI name="setVal">
								<Val>2 kHz</Val>
							</DAI>
						</DOI>
						<DOI name="FltLogFull" desc="Fault log is full">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_Ext 1" inst="Ln1_ExternalTrip1">
					<Private type="Siemens-MasterId">fd3f8527-78be-47fd-82f5-e5149f9cbb2a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_ExternalTrip1/LLN0">
						<Private type="Siemens-MasterId">72fd2b3b-62fe-4eda-9856-e89645296ddc</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2019-03-21 08:37:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTrip" desc="Stage 1" prefix="EXT_">
						<Private type="Siemens-MasterId">02f75751-cc59-4eec-b42b-445d07365e9d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2019-03-21 08:37:35</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtIn" desc="&gt;External trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd" desc="RxInd">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<Private type="Siemens_SiedigExtRefs">
								<siedig:ExtRefs>
									<siedig:ExtRef iedName="E1_REL" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="stVal" controlBaseRef="32d5700c4f374f0cae94665b52086240" intAddr="RxInd;/Ind/stVal" />
									<siedig:ExtRef iedName="E1_REL" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="q" controlBaseRef="32d5700c4f374f0cae94665b52086240" intAddr="RxInd;/Ind/q" />
								</siedig:ExtRefs>
							</Private>
							<ExtRef iedName="E1_REL" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="stVal" intAddr="RxInd;/Ind/stVal" />
							<ExtRef iedName="E1_REL" ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="q" intAddr="RxInd;/Ind/q" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_Ext 2" inst="Ln1_ExternalTrip2">
					<Private type="Siemens-MasterId">78869b72-ea20-44b2-9b9f-3480de426790</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Ln1_ExternalTrip2/LLN0">
						<Private type="Siemens-MasterId">16774732-c08c-406f-9621-b16bbea89abc</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-01-09 08:05:00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="PSCH" inst="1" lnType="SIPROTEC5_1055" desc="Stage 1" prefix="EXT_">
						<Private type="Siemens-MasterId">ce2252ef-88b0-4e78-89a0-97696b8afd8a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-01-09 08:05:00</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ExtIn" desc="&gt;External trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpTmExp" desc="Operate delay expired">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO" inst="Mod3">
					<Private type="Siemens-MasterId">83ddb1c7-34d7-4fa6-9101-038ceab229e4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Mod3/LLN0">
						<Private type="Siemens-MasterId">a8a8ee7d-7499-428e-9147-a817ce889857</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-07-22 11:56:52</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_Chan.1" inst="Mod3_Channel1">
					<Private type="Siemens-MasterId">0a375325-dd5c-49e4-b0ea-17c4459dbc18</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Mod3_Channel1/LLN0">
						<Private type="Siemens-MasterId">9ea3508b-cf54-4eec-8f13-3137be1d7d86</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-07-22 11:56:52</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode" prefix="Line_">
						<Private type="Siemens-MasterId">cd944269-a111-4220-88bf-ff94caac0e8a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-07-22 11:56:52</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RedChLiv" desc="Redund. Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet" inst="Mod1">
					<Private type="Siemens-MasterId">297dfc52-1861-4c18-b228-fc0de7a219e6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Mod1/LLN0/LLN0">
						<Private type="Siemens-MasterId">0e60628a-07a5-4938-a92b-0cd0ba729cae</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-08-28 10:26:25</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet_Chan.1" inst="Mod1_Channel1">
					<Private type="Siemens-MasterId">35c1007c-0035-472a-90b3-9d64323c522c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1007" desc="Mod1_Channel1/LLN0/LLN0">
						<Private type="Siemens-MasterId">fe4ad268-09f1-4f8c-9057-be6f9af697c2</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-08-28 10:26:25</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="REL670" name="E1_REL" type="IED670" manufacturer="ABB" configVersion="REL670ver1.2.3.0">
		<Private type="ABB_PCMObjectTypeName">REL670</Private>
		<Private type="ABBPCMInternalObjRef">17f2757b-06d4-475d-83cb-c4b5dac2b004</Private>
		<Private type="ABB Comm">
			<eComm:CommNode x="-536870912" y="-536870912">
				<eComm:IED />
			</eComm:CommNode>
		</Private>
		<Private type="Siemens-Owner">KET_SIP5</Private>
		<Private type="Siemens-IED-Id">E1_REL</Private>
		<Private type="Siemens-ModifiedDate">01/09/2020 07:43:34</Private>
		<Private type="Siemens-ModificationCounter">2</Private>
		<Services>
			<DynAssociation />
			<SettingGroups>
				<SGEdit />
				<ConfSG />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<ConfDataSet max="100" maxAttributes="330" />
			<ReadWrite />
			<ConfReportControl max="100" />
			<GetCBValues />
			<ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings datSet="Conf" appID="Conf" />
			<GOOSE max="20" />
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice inst="LD0">
					<LN0 lnClass="LLN0" inst="" lnType="ABBIED670_LLN0">
						<Private type="ABB_FunctionRefs">6485debd-0cb8-41b6-b6e5-cc40c51cb31b,b83695f4-0a3a-4fdc-aad8-ff0d4623ba74,a2e35be2-6a8e-4b9a-8bc5-9a54b7d9d286,dc889972-687f-4253-bb38-05f147dfd10d,7f7bbb3d-5b39-4762-8790-51b8ea0abee7,358f01b4-6478-45dd-92e2-fa6c40095291,95940b6c-1a62-438f-9f2e-5fc47bcef80c,26077cd0-41b3-43d5-8c91-1d58ca0cb7c0,8ce69b12-d7a6-409f-bd86-83f001ff3643,4a48ee25-2e52-4670-a120-d86b51f1a27a,d9969863-ef78-477b-81f6-24fe6c35752d,f989fda5-899a-44c6-82f3-89e24eeb38be,6947fa8c-86a1-4a02-a998-145e06fe083f,a222eee1-dd41-469e-9d6b-31a04116855d,2ac511e7-17bf-42d6-9432-e35a7dea088b,73ab35f2-b011-42ec-8229-bc1f42674e86,8b3cd2fb-af93-4f87-a963-1fbd53f2e093,c7f71a29-b7d3-4e20-b303-2356821aabb5,dd8336f9-58b1-4bce-a7a7-972c29248715,3d69ce54-14e3-43fc-96c8-9bdc77319c6c,026b6b98-cf14-4165-aa8b-32adc3c770c2,b6b1457d-b737-4479-a203-9c8fcb361929,ff5504b5-e66c-4e50-b5d8-bb2e3bd8b33d</Private>
						<DataSet name="StatUrg">
							<FCDA ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
							<FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="SPTr" fc="ST" />
							<FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="TPTr" fc="ST" />
							<FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="TwoPTr" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZMQ" lnClass="PDIS" lnInst="1" doName="StrNDir" fc="ST" />
							<FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out1" fc="ST" />
							<FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out2" fc="ST" />
							<FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out3" fc="ST" />
							<FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Out1" fc="ST" />
							<FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Out2" fc="ST" />
							<FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Out3" fc="ST" />
							<FCDA ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" doName="ClcFlt" fc="ST" />
							<FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="BlkRec" fc="ST" />
							<FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="EnaRec" fc="ST" />
							<FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="PrgRec" fc="ST" />
							<FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="RdyRec" fc="ST" />
							<FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="UnsRec" fc="ST" />
							<FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="LosOfGrd" fc="ST" />
							<FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST" />
							<FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="ProTx" fc="ST" />
							<FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" doName="Out1" fc="ST" />
							<FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" doName="Out2" fc="ST" />
							<FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="7" doName="Out3" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" doName="EnOK" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="AngInd" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="EnOK" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="HzInd" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="Rel" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="TestSCOK" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="2" doName="VInd" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="3" doName="FailSyn" fc="ST" />
							<FCDA ldInst="SES_1" prefix="SES" lnClass="RSYN" lnInst="3" doName="Rel" fc="ST" />
							<FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
							<FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="SenFlt" fc="ST" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhFwdAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArhRvAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhFwdAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WhRvAlm" fc="ST" />
							<FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="TmmOp" fc="ST" />
							<FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="TmmRsLO" fc="ST" />
							<FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="BlkRecSt" fc="ST" />
							<FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALd" fc="ST" />
							<FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="ALg" fc="ST" />
							<FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="3" doName="DPCSO" fc="ST" />
							<FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="2" doName="DPCSO" fc="ST" />
							<FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="1" doName="DPCSO" fc="ST" />
							<FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="BlkCmd" fc="ST" />
							<FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="BlkMeas" fc="ST" />
							<FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="BlkUpd" fc="ST" />
							<FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="LocSwPos" fc="ST" />
							<FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="Rem" fc="ST" />
							<FCDA ldInst="LD0" prefix="Q" lnClass="CBAY" lnInst="1" doName="SrcOpPrm" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="1" doName="BlkCmd" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XCBR" lnInst="1" doName="BlkUpd" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="2" doName="BlkCmd" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="1" doName="BlkUpd" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="3" doName="BlkCmd" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="2" doName="BlkUpd" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="4" doName="EnaCls" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="4" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="4" doName="BlkCmd" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="3" doName="BlkCls" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="3" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="3" doName="BlkUpd" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="GrInd" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
						</DataSet>
						<DataSet name="StatNrml">
							<FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZMQ" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="EF" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" doName="CarRx" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZCV" lnClass="PSOF" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="Echo" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="RvABlk" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="WeiOp" fc="ST" />
							<FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
							<FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx2" fc="ST" />
							<FCDA ldInst="LD0" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
							<FCDA ldInst="LD0" prefix="CC" lnClass="RPLD" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="SMB" lnClass="RREC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="CarRx" fc="ST" />
							<FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="ECRW" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="OpSOF" fc="ST" />
							<FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="LOV" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="OC4_1" prefix="OC4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="OC4_1" prefix="OC4" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="BRC" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<DataSet name="MeasFlt">
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxVArFwdD" fc="MX" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxVArRvDm" fc="MX" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxWFwdDmd" fc="MX" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxWRvDmd" fc="MX" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArsAccFwd" fc="MX" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="VArsAccRev" fc="MX" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WsAccFwd" fc="MX" />
							<FCDA ldInst="LD0" prefix="ETP" lnClass="MMTR" lnInst="1" doName="WsAccRev" fc="MX" />
							<FCDA ldInst="LD0" prefix="BRC" lnClass="PTOC" lnInst="1" doName="UnbA" fc="MX" />
							<FCDA ldInst="LD0" prefix="BRC" lnClass="PTOC" lnInst="1" doName="StrDur" fc="MX" />
							<FCDA ldInst="LD0" prefix="L" lnClass="PTTR" lnInst="1" doName="TmpAmb" fc="MX" />
							<FCDA ldInst="LD0" prefix="VN" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX" />
							<FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="PwrFact" fc="MX" />
							<FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX" />
							<FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmp" fc="MX" />
							<FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmpr" fc="MX" />
							<FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Watt" fc="MX" />
							<FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
							<FCDA ldInst="LD0" prefix="VN" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX" />
							<FCDA ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
						</DataSet>
						<DataSet name="GOOSE">
							<Private type="Siemens-GUID">5d8cc1b6d0664e1d916870a98fc4d7c5</Private>
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="S" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="stVal" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="StatUrg_A">
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
							<FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
							<FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="1" doName="DPCSO" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZMQ" lnClass="PDIS" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="3" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="4" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZMQA" lnClass="PDIS" lnInst="5" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="StrFwdPhA" fc="ST" />
							<FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="StrFwdPhB" fc="ST" />
							<FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="StrFwdPhC" fc="ST" />
							<FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="StrFwdGnd" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" doName="ProTx" fc="ST" />
							<FCDA ldInst="LD0" prefix="ZC" lnClass="PSCH" lnInst="1" doName="LosOfGrd" fc="ST" />
							<FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST" />
							<FCDA ldInst="LD0" prefix="EC" lnClass="PSCH" lnInst="1" doName="ProTx" fc="ST" />
							<FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="LD0" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="StrNDGnd" fc="ST" />
							<FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="11" doName="DPCSO" fc="ST" />
							<FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="10" doName="DPCSO" fc="ST" />
						</DataSet>
						<ReportControl datSet="StatUrg" rptID="rcbStatUrg" confRev="200" buffered="true" bufTime="500" name="rcbStatUrg">
							<TrgOps dchg="true" qchg="true" dupd="true" />
							<OptFields seqNum="true" timeStamp="true" reasonCode="true" entryID="true" />
							<RptEnabled max="8" />
						</ReportControl>
						<ReportControl datSet="StatNrml" rptID="rcbStatNrml" confRev="1" buffered="true" bufTime="500" name="rcbStatNrml">
							<TrgOps dchg="true" qchg="true" dupd="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" />
							<RptEnabled max="8" />
						</ReportControl>
						<ReportControl datSet="MeasFlt" rptID="rcbMeasFlt" confRev="100" name="rcbMeasFlt">
							<TrgOps dchg="true" qchg="true" dupd="true" />
							<OptFields seqNum="true" timeStamp="true" reasonCode="true" entryID="true" />
							<RptEnabled max="8" />
						</ReportControl>
						<ReportControl datSet="StatUrg_A" rptID="rcbStatUrg_A" confRev="1000" buffered="true" bufTime="500" name="rcbStatUrg_A">
							<TrgOps dchg="true" qchg="true" dupd="true" />
							<OptFields seqNum="true" timeStamp="true" reasonCode="true" entryID="true" />
							<RptEnabled max="8" />
						</ReportControl>
						<DOI name="Mod">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/-1,-1,-1" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/-1,-1,-1" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/-1,-1,-1" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/-1,-1,-1" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/-1,-1,-1" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/-1,-1,-1" />
							</SDI>
							<DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
							<DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
								<Val>2207703</Val>
							</DAI>
							<DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
						</DOI>
						<Inputs>
							<Private type="Siemens_SiedigExtRefs">
								<siedig:ExtRefs>
									<siedig:ExtRef iedName="E1_7SA" ldInst="Application" lnClass="USER" lnInst="1" doName="DTTS" daName="stVal" controlBaseRef="d4242c65274e48289a098da80d99ad45" />
									<siedig:ExtRef iedName="E1_7SA" ldInst="Application" lnClass="USER" lnInst="1" doName="DTTS" daName="q" controlBaseRef="d4242c65274e48289a098da80d99ad45" />
								</siedig:ExtRefs>
							</Private>
							<ExtRef iedName="E1_7SA" ldInst="Application" lnClass="USER" lnInst="1" doName="DTTS" daName="stVal" />
							<ExtRef iedName="E1_7SA" ldInst="Application" lnClass="USER" lnInst="1" doName="DTTS" daName="q" />
						</Inputs>
						<GSEControl datSet="GOOSE" confRev="200" appID="E1_RELLD0/LLN0.E1A_GOOSE" name="E1A_GOOSE">
							<Private type="Siemens-GUID">32d5700c4f374f0cae94665b52086240</Private>
							<IEDName>E1_7SA</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="6" />
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
						<Private type="ABB_FunctionRefs">cec54934-bc70-49ec-bf8b-5dc37a4bdd85</Private>
						<DOI name="PhyNam" desc="Physical device name plate">
							<DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="Firmware version" name="swRev" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
							<DAI desc="IED serial number" name="serNum" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
							<DAI desc="Product definition" name="model" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SrcSt" desc="Redundancy port supervision">
							<DAI desc="Channel A status" name="stValA" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
							<DAI desc="Channel B status" name="stValB" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
							<DAI desc="Channel A and B quality and time of last status change" name="q" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
							<DAI desc="Channel A and B quality and time of last status change" name="t" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
							<DAI desc="Channel A error rate (0 - 1000)" name="errRateA" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
							<DAI desc="Channel B error rate (0 - 1000)" name="errRateB" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
							<DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
							<DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED670_DRPRDRE">
						<Private type="ABB_FunctionRefs">47db2fe7-3ef5-453e-a653-312d1dae3696</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App9.DRep.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App9.DRep.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App9.DRep.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App9.DRep.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="RcdMade" desc="Recording made">
							<DAI desc="Disturbance recording made" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
							<DAI desc="Disturbance recording made" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
							<DAI desc="Disturbance recording made" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="FltNum" desc="Fault Number">
							<DAI desc="Disturbance fault number" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
							<DAI desc="Disturbance fault number" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
							<DAI desc="Disturbance fault number" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
					</LN>
					<LN prefix="ZMQA" lnClass="PDIS" inst="2" lnType="ABBIED670_ZMQAPDIS">
						<Private type="ABB_FunctionRefs">9caea1a4-70d0-4ab3-9c87-2c58268de3f2</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.2.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.2.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="General Start, issued from any phase or loop" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.7.Value,140,13" />
							<DAI desc="Integer coded info about general direction of fault" name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.2.OUT.9.Value,33,30" />
							<DAI desc="Start signal from phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.0.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.1.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.2.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="General Start, issued from any phase or loop" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.7.Value,140,100" />
							<DAI desc="General Start, issued from any phase or loop" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.OUT.7.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="General Trip, issued from any phase or loop" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value,140,13" />
							<DAI desc="Trip signal from phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.3.Value,140,13" />
							<DAI desc="Trip signal from phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.4.Value,140,13" />
							<DAI desc="Trip signal from phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.5.Value,140,13" />
							<DAI desc="General Trip, issued from any phase or loop" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value,140,100" />
							<DAI desc="General Trip, issued from any phase or loop" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value,140,32" />
						</DOI>
						<DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
							<DAI desc="Non-directional start, issued from any phase or loop" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.8.Value,140,13" />
							<DAI desc="Non-directional start, issued from any phase or loop" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.8.Value,140,100" />
							<DAI desc="Non-directional start, issued from any phase or loop" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ZMQA" lnClass="PDIS" inst="3" lnType="ABBIED670_ZMQAPDIS">
						<Private type="ABB_FunctionRefs">92bec9bd-6df7-43d1-9202-4587e12aa8b4</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.3.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.3.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="General Start, issued from any phase or loop" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.7.Value,140,13" />
							<DAI desc="Integer coded info about general direction of fault" name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.3.OUT.9.Value,33,30" />
							<DAI desc="Start signal from phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.0.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.1.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.2.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="General Start, issued from any phase or loop" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.7.Value,140,100" />
							<DAI desc="General Start, issued from any phase or loop" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.OUT.7.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="General Trip, issued from any phase or loop" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value,140,13" />
							<DAI desc="Trip signal from phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.3.Value,140,13" />
							<DAI desc="Trip signal from phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.4.Value,140,13" />
							<DAI desc="Trip signal from phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.5.Value,140,13" />
							<DAI desc="General Trip, issued from any phase or loop" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value,140,100" />
							<DAI desc="General Trip, issued from any phase or loop" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value,140,32" />
						</DOI>
						<DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
							<DAI desc="Non-directional start, issued from any phase or loop" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.8.Value,140,13" />
							<DAI desc="Non-directional start, issued from any phase or loop" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.8.Value,140,100" />
							<DAI desc="Non-directional start, issued from any phase or loop" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ZMQA" lnClass="PDIS" inst="4" lnType="ABBIED670_ZMQAPDIS">
						<Private type="ABB_FunctionRefs">eb39d2cb-d35a-466a-ad5b-521f9d11550f</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.4.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.4.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="General Start, issued from any phase or loop" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.7.Value,140,13" />
							<DAI desc="Integer coded info about general direction of fault" name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.4.OUT.9.Value,33,30" />
							<DAI desc="Start signal from phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.0.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.1.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.2.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="General Start, issued from any phase or loop" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.7.Value,140,100" />
							<DAI desc="General Start, issued from any phase or loop" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.OUT.7.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="General Trip, issued from any phase or loop" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value,140,13" />
							<DAI desc="Trip signal from phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.3.Value,140,13" />
							<DAI desc="Trip signal from phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.4.Value,140,13" />
							<DAI desc="Trip signal from phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.5.Value,140,13" />
							<DAI desc="General Trip, issued from any phase or loop" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value,140,100" />
							<DAI desc="General Trip, issued from any phase or loop" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value,140,32" />
						</DOI>
						<DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
							<DAI desc="Non-directional start, issued from any phase or loop" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.8.Value,140,13" />
							<DAI desc="Non-directional start, issued from any phase or loop" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.8.Value,140,100" />
							<DAI desc="Non-directional start, issued from any phase or loop" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ZMQA" lnClass="PDIS" inst="5" lnType="ABBIED670_ZMQAPDIS">
						<Private type="ABB_FunctionRefs">292bbbc8-d5a4-4d15-b898-52a9d34b371e</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.5.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.5.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="General Start, issued from any phase or loop" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.7.Value,140,13" />
							<DAI desc="Integer coded info about general direction of fault" name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.5.OUT.9.Value,33,30" />
							<DAI desc="Start signal from phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.0.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.1.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.2.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="General Start, issued from any phase or loop" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.7.Value,140,100" />
							<DAI desc="General Start, issued from any phase or loop" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.OUT.7.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="General Trip, issued from any phase or loop" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.6.Value,140,13" />
							<DAI desc="Trip signal from phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.3.Value,140,13" />
							<DAI desc="Trip signal from phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.4.Value,140,13" />
							<DAI desc="Trip signal from phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.5.Value,140,13" />
							<DAI desc="General Trip, issued from any phase or loop" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.6.Value,140,100" />
							<DAI desc="General Trip, issued from any phase or loop" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.OUT.6.Value,140,32" />
						</DOI>
						<DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
							<DAI desc="Non-directional start, issued from any phase or loop" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.8.Value,140,13" />
							<DAI desc="Non-directional start, issued from any phase or loop" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.5.OUT.8.Value,140,100" />
							<DAI desc="Non-directional start, issued from any phase or loop" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.5.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED670_SMPPTRC">
						<Private type="ABB_FunctionRefs">922932de-8d94-41d3-a9c6-9d021e0fbdcf</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.TRIP_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.TRIP_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
							<DAI desc="General trip output signal" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.0.Value,140,13" />
							<DAI desc="Trip signal from phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.1.Value,140,13" />
							<DAI desc="Trip signal from phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.2.Value,140,13" />
							<DAI desc="Trip signal from phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.3.Value,140,13" />
							<DAI desc="General trip output signal" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.0.Value,140,100" />
							<DAI desc="General trip output signal" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.0.Value,140,32" />
						</DOI>
						<DOI name="LORs" desc="Reset Lockout">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_A.1.ISPC.0.IEC,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,16" />
							</SDI>
							<DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="SPTr" desc="Single Pole Trip">
							<DAI desc="Tripping single-pole" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.4.Value,140,13" />
							<DAI desc="Tripping single-pole" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.4.Value,140,100" />
							<DAI desc="Tripping single-pole" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.4.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="TwoPTr" desc="Two Pole Trip">
							<DAI desc="Tripping two-pole" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.5.Value,140,13" />
							<DAI desc="Tripping two-pole" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.5.Value,140,100" />
							<DAI desc="Tripping two-pole" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.5.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="TPTr" desc="Three Pole Trip">
							<DAI desc="Tripping three-pole" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.6.Value,140,13" />
							<DAI desc="Tripping three-pole" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.6.Value,140,100" />
							<DAI desc="Tripping three-pole" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.6.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="ClsLO" desc="Close Lockout">
							<DAI desc="Circuit breaker lockout output (set until reset)" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.7.Value,140,13" />
							<DAI desc="Circuit breaker lockout output (set until reset)" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.7.Value,140,100" />
							<DAI desc="Circuit breaker lockout output (set until reset)" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.7.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ZMQ" lnClass="PDIS" inst="1" lnType="ABBIED670_ZMQAPDIS">
						<Private type="ABB_FunctionRefs">1874198a-77a0-4136-b60f-c112437e7054</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start">
							<DAI desc="General Start, issued from any phase or loop" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.7.Value,140,13" />
							<DAI desc="Integer coded info about general direction of fault" name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.1.OUT.9.Value,33,30" />
							<DAI desc="Start signal from phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.0.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.1.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.2.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="General Start, issued from any phase or loop" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.7.Value,140,100" />
							<DAI desc="General Start, issued from any phase or loop" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.OUT.7.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="General Trip, issued from any phase or loop" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value,140,13" />
							<DAI desc="Trip signal from phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.3.Value,140,13" />
							<DAI desc="Trip signal from phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.4.Value,140,13" />
							<DAI desc="Trip signal from phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.5.Value,140,13" />
							<DAI desc="General Trip, issued from any phase or loop" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value,140,100" />
							<DAI desc="General Trip, issued from any phase or loop" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value,140,32" />
						</DOI>
						<DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
							<DAI desc="Non-directional start, issued from any phase or loop" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.8.Value,140,13" />
							<DAI desc="Non-directional start, issued from any phase or loop" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.8.Value,140,100" />
							<DAI desc="Non-directional start, issued from any phase or loop" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FDPS" lnClass="PDIS" inst="1" lnType="ABBIED670_REV2_FDPSPDIS">
						<Private type="ABB_FunctionRefs">ef15f48a-2138-4171-bcae-46d4082e8aa0</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.PHSELNLOGIC_SE95_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start">
							<DAI desc="Start in any phase or loop" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.32.Value,140,13" />
							<DAI desc="Integer coded info about general direction of fault" name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.1.OUT.33.Value,33,30" />
							<DAI desc="Non directional start in L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.8.Value,140,13" />
							<DAI desc="Integer coded info about direction of fault, phase L1" name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.1.OUT.34.Value,33,30" />
							<DAI desc="Non directional start in L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.9.Value,140,13" />
							<DAI desc="Integer coded info about direction of fault, phase L2" name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.1.OUT.35.Value,33,30" />
							<DAI desc="Non directional start in L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.10.Value,140,13" />
							<DAI desc="Integer coded info about direction of fault, phase L3" name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.1.OUT.36.Value,33,30" />
							<DAI desc="Start in any phase or loop" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.32.Value,140,100" />
							<DAI desc="Start in any phase or loop" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.32.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="Trip output" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.29.Value,140,13" />
							<DAI desc="Trip output" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.29.Value,140,100" />
							<DAI desc="Trip output" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.29.Value,140,32" />
						</DOI>
						<DOI name="StrFwdPhA" desc="Fault detected in phase L1 - forward direction">
							<DAI desc="Fault detected in phase L1 - forward direction" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.0.Value,140,13" />
							<DAI desc="Fault detected in phase L1 - forward direction" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.0.Value,140,100" />
							<DAI desc="Fault detected in phase L1 - forward direction" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.0.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrFwdPhB" desc="Fault detected in phase L2 - forward direction">
							<DAI desc="Fault detected in phase L2 - forward direction" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.1.Value,140,13" />
							<DAI desc="Fault detected in phase L2 - forward direction" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.1.Value,140,100" />
							<DAI desc="Fault detected in phase L2 - forward direction" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.1.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrFwdPhC" desc="Fault detected in phase L3 - forward direction">
							<DAI desc="Fault detected in phase L3 - forward direction" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.2.Value,140,13" />
							<DAI desc="Fault detected in phase L3 - forward direction" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.2.Value,140,100" />
							<DAI desc="Fault detected in phase L3 - forward direction" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.2.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrFwdGnd" desc="Earth fault detected in forward direction">
							<DAI desc="Earth fault detected in forward direction" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.3.Value,140,13" />
							<DAI desc="Earth fault detected in forward direction" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.3.Value,140,100" />
							<DAI desc="Earth fault detected in forward direction" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.3.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrRvPhA" desc="Fault detected in phase L1 - reverse direction">
							<DAI desc="Fault detected in phase L1 - reverse direction" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.4.Value,140,13" />
							<DAI desc="Fault detected in phase L1 - reverse direction" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.4.Value,140,100" />
							<DAI desc="Fault detected in phase L1 - reverse direction" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.4.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrRvPhB" desc="Fault detected in phase L2 - reverse direction">
							<DAI desc="Fault detected in phase L2 - reverse direction" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.5.Value,140,13" />
							<DAI desc="Fault detected in phase L2 - reverse direction" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.5.Value,140,100" />
							<DAI desc="Fault detected in phase L2 - reverse direction" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.5.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrRvPhC" desc="Fault detected in phase L3 - reverse direction">
							<DAI desc="Fault detected in phase L3 - reverse direction" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.6.Value,140,13" />
							<DAI desc="Fault detected in phase L3 - reverse direction" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.6.Value,140,100" />
							<DAI desc="Fault detected in phase L3 - reverse direction" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.6.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrRvGnd" desc="Earth fault detected in reverse direction">
							<DAI desc="Earth fault detected in reverse direction" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.7.Value,140,13" />
							<DAI desc="Earth fault detected in reverse direction" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.7.Value,140,100" />
							<DAI desc="Earth fault detected in reverse direction" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.7.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrNDPhA" desc="Fault detected in phase L1-non directional">
							<DAI desc="Non directional start in L1" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.8.Value,140,13" />
							<DAI desc="Non directional start in L1" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.8.Value,140,100" />
							<DAI desc="Non directional start in L1" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrNDPhB" desc="Fault detected in phase L2- non directional">
							<DAI desc="Non directional start in L2" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.9.Value,140,13" />
							<DAI desc="Non directional start in L2" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.9.Value,140,100" />
							<DAI desc="Non directional start in L2" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.9.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrNDPhC" desc="Fault detected in phase L3- non directional">
							<DAI desc="Non directional start in L3" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.10.Value,140,13" />
							<DAI desc="Non directional start in L3" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.10.Value,140,100" />
							<DAI desc="Non directional start in L3" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.10.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrNDGnd" desc="Earth fault detected- non directional">
							<DAI desc="Non directional start, phase-earth" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.11.Value,140,13" />
							<DAI desc="Non directional start, phase-earth" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.11.Value,140,100" />
							<DAI desc="Non directional start, phase-earth" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.11.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Str1Ph" desc="Single-phase fault detected in forward direction">
							<DAI desc="Start in forward direction for single-phase fault" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.12.Value,140,13" />
							<DAI desc="Start in forward direction for single-phase fault" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.12.Value,140,100" />
							<DAI desc="Start in forward direction for single-phase fault" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.12.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Str2Ph" desc="Two-phase fault detected in forward direction">
							<DAI desc="Start in forward direction for two- phase fault" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.13.Value,140,13" />
							<DAI desc="Start in forward direction for two- phase fault" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.13.Value,140,100" />
							<DAI desc="Start in forward direction for two- phase fault" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.13.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Str3Ph" desc="Three-phase fault detected in forward direction">
							<DAI desc="Start in forward direction for thre-phase fault" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.14.Value,140,13" />
							<DAI desc="Start in forward direction for thre-phase fault" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.14.Value,140,100" />
							<DAI desc="Start in forward direction for thre-phase fault" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.14.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="RelGnd" desc="Current conditions release of phase-to-earth measuring elements">
							<DAI desc="Current conditions release of phase-earth measuring elements" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.15.Value,140,13" />
							<DAI desc="Current conditions release of phase-earth measuring elements" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.15.Value,140,100" />
							<DAI desc="Current conditions release of phase-earth measuring elements" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.15.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="RelPP" desc="Current conditions release of phase-to-phase measuring elements">
							<DAI desc="Current conditions release of phase-phase measuring elements" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.16.Value,140,13" />
							<DAI desc="Current conditions release of phase-phase measuring elements" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.16.Value,140,100" />
							<DAI desc="Current conditions release of phase-phase measuring elements" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.16.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrCndZ" desc="Start condition (PHS,LE and I based)">
							<DAI desc="Start condition (Z&lt; with LE and 3I0 E/F detection)" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.30.Value,33,30" />
							<DAI desc="Start condition (Z&lt; with LE and 3I0 E/F detection)" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.30.Value,33,100" />
							<DAI desc="Start condition (Z&lt; with LE and 3I0 E/F detection)" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.30.Value,33,200" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrCndA" desc="Start condition (LE and I based)">
							<DAI desc="Start condition (only LE and 3I0 E/F detection)" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.31.Value,33,30" />
							<DAI desc="Start condition (only LE and 3I0 E/F detection)" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.31.Value,33,100" />
							<DAI desc="Start condition (only LE and 3I0 E/F detection)" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.31.Value,33,200" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ZM" lnClass="RPSB" inst="1" lnType="ABBIED670_REV1_ZMRPSB">
						<Private type="ABB_FunctionRefs">ea9d3535-87be-42f5-b12f-46fe016e2b70</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Power swing detected">
							<DAI desc="Power swing detected" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Power swing detected" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,100" />
							<DAI desc="Power swing detected" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,200" />
						</DOI>
						<DOI name="BlkZn" desc="Blocking of correlated PDIS zone">
							<DAI desc="Power swing detected" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,13" />
							<DAI desc="Power swing detected" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,100" />
							<DAI desc="Power swing detected" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,32" />
						</DOI>
						<DOI name="ZOuter" desc="Measured impedance within outer impedance boundary">
							<DAI desc="Measured impedance within outer impedance boundary" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,13" />
							<DAI desc="Measured impedance within outer impedance boundary" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,100" />
							<DAI desc="Measured impedance within outer impedance boundary" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="ZInner" desc="Measured impedance within inner impedance boundary ">
							<DAI desc="Measured impedance within inner impedance boundary" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,13" />
							<DAI desc="Measured impedance within inner impedance boundary" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,100" />
							<DAI desc="Measured impedance within inner impedance boundary" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="EF" lnClass="PIOC" inst="1" lnType="ABBIED670_EFPIOC">
						<Private type="ABB_FunctionRefs">a00fcc8e-7980-4cca-bde9-7b39ef32cce0</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.RESCURRINST_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.RESCURRINST_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.RESCURRINST_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.RESCURRINST_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.RESCURRINST_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.RESCURRINST_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="Trip signal" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_A.1.OUT.0.Value,140,13" />
							<DAI desc="Trip signal" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.OUT.0.Value,140,100" />
							<DAI desc="Trip signal" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.OUT.0.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="PH" lnClass="PIOC" inst="1" lnType="ABBIED670_PHPIOC">
						<Private type="ABB_FunctionRefs">335a1377-d7b0-4976-9155-50488a940b95</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.OVERCURRINST_B.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.OVERCURRINST_B.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.OVERCURRINST_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.OVERCURRINST_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="Trip signal from any phase" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,13" />
							<DAI desc="Trip signal from phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.0.Value,140,13" />
							<DAI desc="Trip signal from phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.1.Value,140,13" />
							<DAI desc="Trip signal from phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.2.Value,140,13" />
							<DAI desc="Trip signal from any phase" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,100" />
							<DAI desc="Trip signal from any phase" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="SDD" lnClass="RFUF" inst="1" lnType="ABBIED670_SDDRFUF">
						<Private type="ABB_FunctionRefs">5603ae72-a395-4f64-9439-7650b22bd95b</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Str3Ph" desc="Three-phase start of function">
							<DAI desc="Three-phase start of function" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Three-phase start of function" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,100" />
							<DAI desc="Three-phase start of function" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,200" />
							<DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="General start of function">
							<DAI desc="General start of function" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="General start of function" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,100" />
							<DAI desc="General start of function" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,200" />
							<DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrRst" desc="Start of current and voltage controlled function">
							<DAI desc="Start of current and voltage controlled function" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start of current and voltage controlled function" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,100" />
							<DAI desc="Start of current and voltage controlled function" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,200" />
							<DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ZC" lnClass="PSCH" inst="1" lnType="ABBIED670_ZCPSCH">
						<Private type="ABB_FunctionRefs">382f573a-ce49-414c-8cde-2ac587374431</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.COMMLOGIC_DIST_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.COMMLOGIC_DIST_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.COMMLOGIC_DIST_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="ProTx" desc="Teleprotection signal transmitted for a forward fault">
							<DAI desc="Teleprotection signal transmitted for a forward fault" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.6.Value,140,13" />
							<DAI desc="Teleprotection signal transmitted for a forward fault" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.6.Value,140,100" />
							<DAI desc="Teleprotection signal transmitted for a forward fault" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.6.Value,140,32" />
						</DOI>
						<DOI name="ProRx" desc="Teleprotection signal received  for a forward fault ">
							<DAI desc="Carrier signal received or missing carrier guard signal" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.4.Value,140,13" />
							<DAI desc="Carrier signal received or missing carrier guard signal" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.4.Value,140,100" />
							<DAI desc="Carrier signal received or missing carrier guard signal" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.4.Value,140,32" />
						</DOI>
						<DOI name="Str" desc="Carrier Send by Communication Scheme Logic">
							<DAI desc="Carrier Send signal" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.2.Value,140,13" />
							<DAI desc="Directional attribute of carrier send signal" name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.COMMLOGIC_DIST_A.1.OUT.5.Value,33,30" />
							<DAI desc="Carrier Send signal" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.2.Value,140,100" />
							<DAI desc="Carrier Send signal" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.2.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Trip by  Communication Scheme Logic-Residual ">
							<DAI desc="Trip output" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.3.Value,140,13" />
							<DAI desc="Trip output" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.3.Value,140,100" />
							<DAI desc="Trip output" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.3.Value,140,32" />
						</DOI>
						<DOI name="CarRx" desc="Carrier Signal received or missing carrier guard signal">
							<DAI desc="Carrier signal received or missing carrier guard signal" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.0.Value,140,13" />
							<DAI desc="Carrier signal received or missing carrier guard signal" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.0.Value,140,100" />
							<DAI desc="Carrier signal received or missing carrier guard signal" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.0.Value,140,32" />
						</DOI>
						<DOI name="LosOfGrd" desc="Loss of carrier guard signal">
							<DAI desc="Loss of carrier guard signal" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_A.1.OUT.1.Value,140,13" />
							<DAI desc="Loss of carrier guard signal" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_A.1.OUT.1.Value,140,100" />
							<DAI desc="Loss of carrier guard signal" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_A.1.OUT.1.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="ZCV" lnClass="PSOF" inst="1" lnType="ABBIED670_REV3_ZCVPSOF">
						<Private type="ABB_FunctionRefs">f02d3d94-9bb1-467a-a360-97a2de8b1c80</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Trip output">
							<DAI desc="Trip output" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.OUT.0.Value,140,13" />
							<DAI desc="Trip output" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.OUT.0.Value,140,100" />
							<DAI desc="Trip output" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.OUT.0.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="ZCRW" lnClass="PSCH" inst="1" lnType="ABBIED670_REV1_ZCRWPSCH">
						<Private type="ABB_FunctionRefs">bdc9de44-0e6a-4cd9-a47f-3dcd4424c4d0</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="ProTx" desc="Carrier send by WEI logic">
							<DAI desc="Carrier send by WEI logic" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
							<DAI desc="Carrier send by WEI logic" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
							<DAI desc="Carrier send by WEI logic" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
						</DOI>
						<DOI name="ProRx" desc="Carrier signal received from remote end">
							<DAI desc="POR Carrier signal received from remote end" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,13" />
							<DAI desc="POR Carrier signal received from remote end" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,100" />
							<DAI desc="POR Carrier signal received from remote end" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,32" />
						</DOI>
						<DOI name="Str" desc="Carrier send by WEI logic">
							<DAI desc="Carrier send by WEI logic" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Carrier send by WEI logic" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
							<DAI desc="Carrier send by WEI logic" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Trip of WEI logic">
							<DAI desc="Trip of WEI logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
							<DAI desc="Trip of WEI logic in phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.3.Value,140,13" />
							<DAI desc="Trip of WEI logic in phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.4.Value,140,13" />
							<DAI desc="Trip of WEI logic in phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.5.Value,140,13" />
							<DAI desc="Trip of WEI logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
							<DAI desc="Trip of WEI logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
						</DOI>
						<DOI name="Echo" desc="Carrier send by WEI logic">
							<DAI desc="Carrier send by WEI logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
							<DAI desc="Carrier send by WEI logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
							<DAI desc="Carrier send by WEI logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
						</DOI>
						<DOI name="WeiOp" desc="Trip of WEI logic">
							<DAI desc="Trip of WEI logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
							<DAI desc="Trip of WEI logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
							<DAI desc="Trip of WEI logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
						</DOI>
						<DOI name="RvABlk" desc="Operation of current reversal function">
							<DAI desc="Operation of current reversal logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,13" />
							<DAI desc="Operation of current reversal logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,100" />
							<DAI desc="Operation of current reversal logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="CC" lnClass="RBRF" inst="1" lnType="ABBIED670_CCRBRF">
						<Private type="ABB_FunctionRefs">88e0b968-ea99-4520-a2ed-2a772781d88d</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpEx" desc="Breaker failure trip (external trip)">
							<DAI desc="Back-up trip by breaker failure protection function" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,13" />
							<DAI desc="Back-up trip by breaker failure protection function" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,100" />
							<DAI desc="Back-up trip by breaker failure protection function" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,32" />
						</DOI>
						<DOI name="OpIn" desc="Operate, retrip (internal trip)">
							<DAI desc="Retrip by breaker failure protection function" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,13" />
							<DAI desc="Retrip by breaker failure protection function phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.0.Value,140,13" />
							<DAI desc="Retrip by breaker failure protection function phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.1.Value,140,13" />
							<DAI desc="Retrip by breaker failure protection function phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.2.Value,140,13" />
							<DAI desc="Retrip by breaker failure protection function" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,100" />
							<DAI desc="Retrip by breaker failure protection function" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,32" />
						</DOI>
						<DOI name="OpEx2" desc="Extarnal trip">
							<DAI desc="Second back-up trip by breaker failure protection function" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.5.Value,140,13" />
							<DAI desc="Second back-up trip by breaker failure protection function" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.5.Value,140,100" />
							<DAI desc="Second back-up trip by breaker failure protection function" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.5.Value,140,32" />
							<DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TMA" lnClass="GGIO" inst="1" lnType="ABBIED670_TMAGGIO">
						<Private type="ABB_FunctionRefs">7d7d40ac-e952-48b8-aa54-e993d6f65c23</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.SIGNALMATRIX_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.SIGNALMATRIX_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Out1" desc="OR function between inputs 1 and 16">
							<DAI desc="OR function betweeen inputs 1 to 16" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.1.OUT.0.Value,140,13" />
							<DAI desc="OR function betweeen inputs 1 to 16" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.OUT.0.Value,140,100" />
							<DAI desc="OR function betweeen inputs 1 to 16" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.OUT.0.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Out2" desc="OR function between inputs 17 and 32">
							<DAI desc="OR function between inputs 17 to 32" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.1.OUT.1.Value,140,13" />
							<DAI desc="OR function between inputs 17 to 32" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.OUT.1.Value,140,100" />
							<DAI desc="OR function between inputs 17 to 32" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.OUT.1.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Out3" desc="OR function between inputs 1 and 32">
							<DAI desc="OR function between inputs 1 to 32" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.1.OUT.2.Value,140,13" />
							<DAI desc="OR function between inputs 1 to 32" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.OUT.2.Value,140,100" />
							<DAI desc="OR function between inputs 1 to 32" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.OUT.2.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TMA" lnClass="GGIO" inst="2" lnType="ABBIED670_TMAGGIO">
						<Private type="ABB_FunctionRefs">25acf0a4-0be7-4854-85b4-e25b115a3f7b</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_B.2.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.SIGNALMATRIX_B.2.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_B.2.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.SIGNALMATRIX_B.2.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Out1" desc="OR function between inputs 1 and 16">
							<DAI desc="OR function betweeen inputs 1 to 16" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.2.OUT.0.Value,140,13" />
							<DAI desc="OR function betweeen inputs 1 to 16" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.OUT.0.Value,140,100" />
							<DAI desc="OR function betweeen inputs 1 to 16" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.OUT.0.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Out2" desc="OR function between inputs 17 and 32">
							<DAI desc="OR function between inputs 17 to 32" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.2.OUT.1.Value,140,13" />
							<DAI desc="OR function between inputs 17 to 32" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.OUT.1.Value,140,100" />
							<DAI desc="OR function between inputs 17 to 32" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.OUT.1.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Out3" desc="OR function between inputs 1 and 32">
							<DAI desc="OR function between inputs 1 to 32" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.2.OUT.2.Value,140,13" />
							<DAI desc="OR function between inputs 1 to 32" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.OUT.2.Value,140,100" />
							<DAI desc="OR function between inputs 1 to 32" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.OUT.2.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="LMB" lnClass="RFLO" inst="1" lnType="ABBIED670_LMBRFLO">
						<Private type="ABB_FunctionRefs">bcba9af8-a3c3-4353-9c63-5465ab9ef9e6</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FAULTLOC.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FAULTLOC.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FAULTLOC.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App1.FAULTLOC.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FAULTLOC.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App1.FAULTLOC.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="FltZ" desc="Fault Impedance">
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.3.Value,148,27" />
								</SDI>
							</SDI>
							<DAI desc="Reactive distance to fault" name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.3.Value,148,100" />
							<DAI desc="Reactive distance to fault" name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.3.Value,148,32" />
						</DOI>
						<DOI name="FltDiskm" desc="Fault Distance in km">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.1.Value,148,27" />
							</SDI>
							<DAI desc="Distance to fault in line length unit" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.1.Value,148,100" />
							<DAI desc="Distance to fault in line length unit" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.1.Value,148,32" />
						</DOI>
						<DOI name="FltLoop" desc="Fault loop">
							<DAI desc="Fault loop" name="stVal" sAddr="/INS/ST/Enum/+/dchg/FltLoop/App1.FAULTLOC.1.OUT.5.Value,33,30" />
							<DAI desc="Fault loop" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.5.Value,33,100" />
							<DAI desc="Fault loop" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.5.Value,33,200" />
						</DOI>
						<DOI name="FltDisRl" desc="Distance to fault, relative">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.0.Value,148,27" />
							</SDI>
							<DAI desc="Distance to fault, relative" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.0.Value,148,100" />
							<DAI desc="Distance to fault, relative" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.0.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="ClcFlt" desc="Fault calculation made">
							<DAI desc="Fault calculation made" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FAULTLOC.1.OUT.4.Value,140,13" />
							<DAI desc="Fault calculation made" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.4.Value,140,100" />
							<DAI desc="Fault calculation made" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.4.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CC" lnClass="RPLD" inst="1" lnType="ABBIED670_CCRPLD">
						<Private type="ABB_FunctionRefs">6a24099c-bb6f-4dc9-a1cc-7d7a5cd7881f</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Trip signal">
							<DAI desc="Trip signal to CB" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,13" />
							<DAI desc="Trip signal to CB" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,100" />
							<DAI desc="Trip signal to CB" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,32" />
						</DOI>
						<DOI name="Str" desc="Started. Trip condition true, waiting for delay time to expire">
							<DAI desc="Trip condition TRUE, waiting for time delay" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Trip condition TRUE, waiting for time delay" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,100" />
							<DAI desc="Trip condition TRUE, waiting for time delay" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,200" />
							<DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SMB" lnClass="RREC" inst="1" lnType="ABBIED670_REV1_SMBRREC">
						<Private type="ABB_FunctionRefs">ed5248d2-dd7f-4701-8190-a7f15ccb7518</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkRec" desc="Block AR/The AR is in blocked state">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/-1,-1,-1" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/-1,-1,-1" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/-1,-1,-1" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/-1,-1,-1" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/-1,-1,-1" />
							</SDI>
							<DAI desc="The AR is in blocked state" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,13" />
							<DAI desc="The AR is in blocked state" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,100" />
							<DAI desc="The AR is in blocked state" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.0.Value,140,200" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Op" desc="Operate (used here to provide close to XCBR)">
							<DAI desc="Closing command for CB" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,13" />
							<DAI desc="Closing command for CB" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,100" />
							<DAI desc="Closing command for CB" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,32" />
						</DOI>
						<DOI name="AutoRecSt" desc="Auto Reclosing Status">
							<DAI desc="AR status; 1=Ready; 2=InProgress; 3=Successful" name="stVal" sAddr="/INS/ST/Enum/+/dchg/AutoRecSt/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,30" />
							<DAI desc="AR status; 1=Ready; 2=InProgress; 3=Successful" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,100" />
							<DAI desc="AR status; 1=Ready; 2=InProgress; 3=Successful" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,200" />
						</DOI>
						<DOI name="OpRs" desc="Reset counters">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,16" />
							</SDI>
							<DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="RdyRec" desc="Indicates that the AR function is ready for a new sequence">
							<DAI desc="Indicates that the AR function is ready for a new sequence" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,13" />
							<DAI desc="Indicates that the AR function is ready for a new sequence" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,100" />
							<DAI desc="Indicates that the AR function is ready for a new sequence" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.2.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="ActRec" desc="Reclosing sequence in progress">
							<DAI desc="Reclosing sequence in progress" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,13" />
							<DAI desc="Reclosing sequence in progress" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,100" />
							<DAI desc="Reclosing sequence in progress" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="SucRec" desc="Activated if CB closes during the time tUnsucCl">
							<DAI desc="Activated if CB closes during the time tUnsucCl" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,13" />
							<DAI desc="Activated if CB closes during the time tUnsucCl" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,100" />
							<DAI desc="Activated if CB closes during the time tUnsucCl" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.4.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="UnsRec" desc="Reclosing unsuccessful, signal resets after the reclaim time">
							<DAI desc="Reclosing unsuccessful, signal resets after the reclaim time" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,13" />
							<DAI desc="Reclosing unsuccessful, signal resets after the reclaim time" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,100" />
							<DAI desc="Reclosing unsuccessful, signal resets after the reclaim time" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.5.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrgRec" desc="Reclosing shot in progress, activated during open time">
							<DAI desc="Reclosing shot in progress, activated during open time" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,13" />
							<DAI desc="Reclosing shot in progress, activated during open time" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,100" />
							<DAI desc="Reclosing shot in progress, activated during open time" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrgRec11" desc="Single-phase reclosing is in progress, shot 1">
							<DAI desc="Single-phase reclosing is in progress, shot 1" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.7.Value,140,13" />
							<DAI desc="Single-phase reclosing is in progress, shot 1" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.7.Value,140,100" />
							<DAI desc="Single-phase reclosing is in progress, shot 1" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.7.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrgRec21" desc="Two-phase reclosing is in progress, shot 1">
							<DAI desc="Two-phase reclosing is in progress, shot 1" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.8.Value,140,13" />
							<DAI desc="Two-phase reclosing is in progress, shot 1" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.8.Value,140,100" />
							<DAI desc="Two-phase reclosing is in progress, shot 1" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrgRec31" desc="Three-phase reclosing is in progress, shot 1">
							<DAI desc="Three-phase reclosing in progress, shot 1" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,13" />
							<DAI desc="Three-phase reclosing in progress, shot 1" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,100" />
							<DAI desc="Three-phase reclosing in progress, shot 1" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.9.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrgRec32" desc="Three-phase reclosing is in progress, shot 2">
							<DAI desc="Three-phase reclosing in progress, shot 2" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,13" />
							<DAI desc="Three-phase reclosing in progress, shot 2" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,100" />
							<DAI desc="Three-phase reclosing in progress, shot 2" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.10.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrgRec33" desc="Three-phase reclosing is in progress, shot 3">
							<DAI desc="Three-phase reclosing in progress, shot 3" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,13" />
							<DAI desc="Three-phase reclosing in progress, shot 3" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,100" />
							<DAI desc="Three-phase reclosing in progress, shot 3" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.11.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrgRec34" desc="Three-phase reclosing is in progress, shot 4">
							<DAI desc="Three-phase reclosing in progress, shot 4" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,13" />
							<DAI desc="Three-phase reclosing in progress, shot 4" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,100" />
							<DAI desc="Three-phase reclosing in progress, shot 4" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.12.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrgRec35" desc="Three-phase reclosing is in progress, shot 5">
							<DAI desc="Three-phase reclosing in progress, shot 5" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,13" />
							<DAI desc="Three-phase reclosing in progress, shot 5" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,100" />
							<DAI desc="Three-phase reclosing in progress, shot 5" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.13.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Prm1PhOp" desc="Permit single-phase trip, inverse signal to PREP3P">
							<DAI desc="Permit single-phase trip, inverse signal to PREP3P" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.14.Value,140,13" />
							<DAI desc="Permit single-phase trip, inverse signal to PREP3P" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.14.Value,140,100" />
							<DAI desc="Permit single-phase trip, inverse signal to PREP3P" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.14.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Prp3PhOp" desc="Prepare three-phase trip, control of the next trip opreation">
							<DAI desc="Prepare three-phase trip, control of the next trip operation" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,13" />
							<DAI desc="Prepare three-phase trip, control of the next trip operation" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,100" />
							<DAI desc="Prepare three-phase trip, control of the next trip operation" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="WtMst" desc="Signal to Slave issued by MAster for sequential reclosing">
							<DAI desc="Signal to Slave issued by Master for sequential reclosing" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,13" />
							<DAI desc="Signal to Slave issued by Master for sequential reclosing" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,100" />
							<DAI desc="Signal to Slave issued by Master for sequential reclosing" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.17.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Rec1PhCnt" desc="Counting the number of single-phase reclosing shots">
							<DAI desc="Counting the number of single-phase reclosing shots" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,30" />
							<DAI desc="Counting the number of single-phase reclosing shots" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,100" />
							<DAI desc="Counting the number of single-phase reclosing shots" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,200" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Rec2PhCnt" desc="Counting the number of two-phase reclosing shots">
							<DAI desc="Counting the number of two-phase reclosing shots" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,30" />
							<DAI desc="Counting the number of two-phase reclosing shots" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,100" />
							<DAI desc="Counting the number of two-phase reclosing shots" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,200" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Rec31Cnt" desc="Counting the number of three-phase reclosing shot 1">
							<DAI desc="Counting the number of three-phase reclosing shot 1" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,30" />
							<DAI desc="Counting the number of three-phase reclosing shot 1" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,100" />
							<DAI desc="Counting the number of three-phase reclosing shot 1" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,200" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Rec32Cnt" desc="Counting the number of three-phase reclosing shot 2">
							<DAI desc="Counting the number of three-phase reclosing shot 2" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,30" />
							<DAI desc="Counting the number of three-phase reclosing shot 2" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,100" />
							<DAI desc="Counting the number of three-phase reclosing shot 2" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,200" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Rec33Cnt" desc="Counting the number of three-phase reclosing shot 3">
							<DAI desc="Counting the number of three-phase reclosing shot 3" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,30" />
							<DAI desc="Counting the number of three-phase reclosing shot 3" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,100" />
							<DAI desc="Counting the number of three-phase reclosing shot 3" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,200" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Rec34Cnt" desc="Counting the number of three-phase reclosing shot 4">
							<DAI desc="Counting the number of three-phase reclosing shot 4" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,30" />
							<DAI desc="Counting the number of three-phase reclosing shot 4" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,100" />
							<DAI desc="Counting the number of three-phase reclosing shot 4" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,200" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Rec35Cnt" desc="Counting the number of three-phase reclosing shot 5">
							<DAI desc="Counting the number of three-phase reclosing shot 5" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,30" />
							<DAI desc="Counting the number of three-phase reclosing shot 5" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,100" />
							<DAI desc="Counting the number of three-phase reclosing shot 5" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,200" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="TotRecCnt" desc="Counting total number of reclosing shots">
							<DAI desc="Counting total number of reclosing shots" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,30" />
							<DAI desc="Counting total number of reclosing shots" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,100" />
							<DAI desc="Counting total number of reclosing shots" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,200" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="EnaRec" desc="Reclose enabled">
							<DAI desc="The AR operation is switched on, operative" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,13" />
							<DAI desc="The AR operation is switched on, operative" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,100" />
							<DAI desc="The AR operation is switched on, operative" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.1.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="EC" lnClass="PSCH" inst="1" lnType="ABBIED670_ZCPSCH">
						<Private type="ABB_FunctionRefs">ed71de0f-7701-41c6-84f2-f0167a8bed17</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="ProTx" desc="Teleprotection signal transmitted">
							<DAI desc="Teleprotection signal transmitted for a forward fault" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,13" />
							<DAI desc="Teleprotection signal transmitted for a forward fault" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,100" />
							<DAI desc="Teleprotection signal transmitted for a forward fault" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,32" />
						</DOI>
						<DOI name="ProRx" desc="Teleprotection signal received">
							<DAI desc="Teleprotection signal received for a forward fault" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,13" />
							<DAI desc="Teleprotection signal received for a forward fault" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,100" />
							<DAI desc="Teleprotection signal received for a forward fault" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,32" />
						</DOI>
						<DOI name="Str" desc="Carrier Send">
							<DAI desc="Carrier Send by Communication Scheme Logic" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,13" />
							<DAI desc="Directional attribute of Carrier Send signal" name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.COMMLOG_RESOVCURR_A.1.OUT.3.Value,33,30" />
							<DAI desc="Carrier Send by Communication Scheme Logic" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,100" />
							<DAI desc="Carrier Send by Communication Scheme Logic" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="Trip by Communication Scheme Logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,13" />
							<DAI desc="Trip by Communication Scheme Logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,100" />
							<DAI desc="Trip by Communication Scheme Logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,32" />
						</DOI>
						<DOI name="CarRx" desc="Carrier Signal received signal from Communication Logic">
							<DAI desc="Carrier Receive from Communication Scheme Logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,13" />
							<DAI desc="Carrier Receive from Communication Scheme Logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,100" />
							<DAI desc="Carrier Receive from Communication Scheme Logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,32" />
						</DOI>
						<DOI name="LosOfGrd" desc="Loss of carrier guard signal">
							<DAI desc="loss of carrier guard signal" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.5.Value,140,13" />
							<DAI desc="loss of carrier guard signal" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.5.Value,140,100" />
							<DAI desc="loss of carrier guard signal" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.5.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="ECRW" lnClass="PSCH" inst="1" lnType="ABBIED670_REV1_ECRWPSCH">
						<Private type="ABB_FunctionRefs">f5647e18-ce4c-42b2-9624-174bafcc1872</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="ProTx" desc="Teleprotection signal transmitted">
							<DAI desc="Carrier send by WEI logic" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
							<DAI desc="Carrier send by WEI logic" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
							<DAI desc="Carrier send by WEI logic" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
						</DOI>
						<DOI name="ProRx" desc="Teleprotection signal received">
							<DAI desc="POR Carrier signal received from remote end" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,13" />
							<DAI desc="POR Carrier signal received from remote end" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,100" />
							<DAI desc="POR Carrier signal received from remote end" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,32" />
						</DOI>
						<DOI name="Str" desc="Carrier Send">
							<DAI desc="Carrier send by WEI logic" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Carrier send by WEI logic" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
							<DAI desc="Carrier send by WEI logic" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="Trip of WEI logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
							<DAI desc="Trip of WEI logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
							<DAI desc="Trip of WEI logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
						</DOI>
						<DOI name="Echo" desc="Carrier send by WEI logic">
							<DAI desc="Carrier send by WEI logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
							<DAI desc="Carrier send by WEI logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
							<DAI desc="Carrier send by WEI logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
						</DOI>
						<DOI name="WeiOp" desc="Trip of WEI logic">
							<DAI desc="Trip of WEI logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
							<DAI desc="Trip of WEI logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
							<DAI desc="Trip of WEI logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
						</DOI>
						<DOI name="RvABlk" desc="Operation of current reversal logic">
							<DAI desc="Operation of current reversal logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.0.Value,140,13" />
							<DAI desc="Operation of current reversal logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.0.Value,140,100" />
							<DAI desc="Operation of current reversal logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.0.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="LOV" lnClass="PTUV" inst="1" lnType="ABBIED670_LOVPTUV">
						<Private type="ABB_FunctionRefs">4136c9b1-ec3c-4268-879a-b68a63fd6e59</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start">
							<DAI desc="Start signal" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,100" />
							<DAI desc="Start signal" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="Trip signal" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,13" />
							<DAI desc="Trip signal" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,100" />
							<DAI desc="Trip signal" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="BRC" lnClass="PTOC" inst="1" lnType="ABBIED670_REV2_BRCPTOC">
						<Private type="ABB_FunctionRefs">fdc1b1c5-6085-4427-9cba-7a7351bf606d</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,29" />
