							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="Start signal of the protection logic" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal of the protection logic" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,100" />
							<DAI desc="Start signal of the protection logic" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="Operate signal of the protection logic" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,13" />
							<DAI desc="Operate signal of the protection logic" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,100" />
							<DAI desc="Operate signal of the protection logic" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,32" />
						</DOI>
						<DOI name="UnbA" desc="Current Unbalance">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.3.Value,148,27" />
							</SDI>
							<DAI desc="Measured unbalance of phase currents" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.3.Value,148,100" />
							<DAI desc="Measured unbalance of phase currents" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.3.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrDur" desc="Start Duration">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.2.Value,148,27" />
							</SDI>
							<DAI desc="Start duration in percents of the total operating time" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.2.Value,148,100" />
							<DAI desc="Start duration in percents of the total operating time" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.2.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TMA" lnClass="GGIO" inst="7" lnType="ABBIED670_TMAGGIO">
						<Private type="ABB_FunctionRefs">a7b9ca3e-b11f-4422-8a4c-c60aac388ca7</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SIGNALMATRIX_B.7.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App2.SIGNALMATRIX_B.7.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SIGNALMATRIX_B.7.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App2.SIGNALMATRIX_B.7.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Out1" desc="OR function between inputs 1 and 16">
							<DAI desc="OR function betweeen inputs 1 to 16" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_B.7.OUT.0.Value,140,13" />
							<DAI desc="OR function betweeen inputs 1 to 16" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_B.7.OUT.0.Value,140,100" />
							<DAI desc="OR function betweeen inputs 1 to 16" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.OUT.0.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Out2" desc="OR function between inputs 17 and 32">
							<DAI desc="OR function between inputs 17 to 32" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_B.7.OUT.1.Value,140,13" />
							<DAI desc="OR function between inputs 17 to 32" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_B.7.OUT.1.Value,140,100" />
							<DAI desc="OR function between inputs 17 to 32" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.OUT.1.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Out3" desc="OR function between inputs 1 and 32">
							<DAI desc="OR function between inputs 1 to 32" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SIGNALMATRIX_B.7.OUT.2.Value,140,13" />
							<DAI desc="OR function between inputs 1 to 32" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SIGNALMATRIX_B.7.OUT.2.Value,140,100" />
							<DAI desc="OR function between inputs 1 to 32" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SIGNALMATRIX_B.7.OUT.2.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="L" lnClass="PTTR" inst="1" lnType="ABBIED670_REV4_LPTTR">
						<Private type="ABB_FunctionRefs">a274c782-df76-4803-89c3-1ff0006083cf</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Tmp" desc="Calculated temperature">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,27" />
							</SDI>
							<DAI desc="Calculated temperature of the device" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,100" />
							<DAI desc="Calculated temperature of the device" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,32" />
						</DOI>
						<DOI name="TmpRl" desc="Temperature relative to operate temperature">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,27" />
							</SDI>
							<DAI desc="Temperature relative to operate temperature" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,100" />
							<DAI desc="Temperature relative to operate temperature" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,32" />
						</DOI>
						<DOI name="Str" desc="Start Signal">
							<DAI desc="Start Signal" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start Signal" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,100" />
							<DAI desc="Start Signal" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Trip">
							<DAI desc="Trip" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,13" />
							<DAI desc="Trip" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,100" />
							<DAI desc="Trip" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,32" />
						</DOI>
						<DOI name="AlmThm" desc="Alarm signal">
							<DAI desc="Alarm signal" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,13" />
							<DAI desc="Alarm signal" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,100" />
							<DAI desc="Alarm signal" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,32" />
						</DOI>
						<DOI name="BlkRecSt" desc="Block AR start">
							<DAI desc="Lockout signal" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.4.Value,140,13" />
							<DAI desc="Lockout signal" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.4.Value,140,100" />
							<DAI desc="Lockout signal" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.4.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="SenFlt" desc="Error signal from the temperature sensor">
							<DAI desc="Error signal from the temperature sensor" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,13" />
							<DAI desc="Error signal from the temperature sensor" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,100" />
							<DAI desc="Error signal from the temperature sensor" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="TmmOp" desc="Estimated time to trip">
							<DAI desc="Estimated time to trip (in min)" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.2.Value,33,30" />
							<DAI desc="Estimated time to trip (in min)" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.2.Value,33,100" />
							<DAI desc="Estimated time to trip (in min)" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.2.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="TmmRsLO" desc="Estimated time to reset of lockout">
							<DAI desc="Estimated time to reset of lockout (in min)" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.3.Value,33,30" />
							<DAI desc="Estimated time to reset of lockout (in min)" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.3.Value,33,100" />
							<DAI desc="Estimated time to reset of lockout (in min)" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.3.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAmb" desc="Ambient temperature">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,27" />
							</SDI>
							<DAI desc="Ambient temperature used in the calculations" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,100" />
							<DAI desc="Ambient temperature used in the calculations" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ETP" lnClass="MMTR" inst="1" lnType="ABBIED670_ETPMMTR">
						<Private type="ABB_FunctionRefs">dcaaae9f-7036-4c05-beca-51143876bdf2</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASENER_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASENER_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASENER_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASENER_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App4.MEASENER_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASENER_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASENER_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App4.MEASENER_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SupRs" desc="Reset of accumulated energy">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_A.1.ISPC.1.IEC,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_A.1.ISPC.1.IEC,45,16" />
							</SDI>
							<DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDmdRs" desc="Reset maximum demands">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.MEASENER_A.1.ISPC.0.IEC,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_A.1.ISPC.0.IEC,45,16" />
							</SDI>
							<DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrAcc" desc="Start of accumlating energy values">
							<DAI desc="Start of accumulating energy values." name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.4.Value,140,13" />
							<DAI desc="Start of accumulating energy values." name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.4.Value,140,100" />
							<DAI desc="Start of accumulating energy values." name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.4.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="WhFwdAlm" desc="Alarm of energy active forward for exceeding the limit">
							<DAI desc="Alarm for active forward energy exceed limit in set interval" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.15.Value,140,13" />
							<DAI desc="Alarm for active forward energy exceed limit in set interval" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.15.Value,140,100" />
							<DAI desc="Alarm for active forward energy exceed limit in set interval" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.15.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="WhRvAlm" desc="Alarm of energy active reverse for exceeding the limit">
							<DAI desc="Alarm for active reverse energy exceed limit in set interval " name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.19.Value,140,13" />
							<DAI desc="Alarm for active reverse energy exceed limit in set interval " name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.19.Value,140,100" />
							<DAI desc="Alarm for active reverse energy exceed limit in set interval " name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.19.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="VArhFwdAlm" desc="Alarm of energy reactive forward for exceeding the limit">
							<DAI desc="Alarm for reactive forward energy exceed limit in set interval " name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.23.Value,140,13" />
							<DAI desc="Alarm for reactive forward energy exceed limit in set interval " name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.23.Value,140,100" />
							<DAI desc="Alarm for reactive forward energy exceed limit in set interval " name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.23.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="VArhRvAlm" desc="Alarm of energy reactive reverse for exceeding the limit">
							<DAI desc="Alarm for reactive reverse energy exceed limit in set interval " name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_A.1.OUT.27.Value,140,13" />
							<DAI desc="Alarm for reactive reverse energy exceed limit in set interval " name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.27.Value,140,100" />
							<DAI desc="Alarm for reactive reverse energy exceed limit in set interval " name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.27.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="VArsAccFwd" desc="Accumulated forward reactive energy">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.1.Value,148,27" />
							</SDI>
							<DAI desc="Accumulated forward reactive energy value in VArS" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.1.Value,148,100" />
							<DAI desc="Accumulated forward reactive energy value in VArS" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.1.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="VArsAccRev" desc="Accumulated reverse reactive energy">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.3.Value,148,27" />
							</SDI>
							<DAI desc="Accumulated reverse reactive energy value in VArS" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.3.Value,148,100" />
							<DAI desc="Accumulated reverse reactive energy value in VArS" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.3.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="WsAccFwd" desc="Accumulated forward active energy">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.0.Value,148,27" />
							</SDI>
							<DAI desc="Accumulated forward active energy value in Ws" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.0.Value,148,100" />
							<DAI desc="Accumulated forward active energy value in Ws" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.0.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="WsAccRev" desc="Accumulated reverse active energy">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.2.Value,148,27" />
							</SDI>
							<DAI desc="Accumulated reverse active energy value in Ws" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.2.Value,148,100" />
							<DAI desc="Accumulated reverse active energy value in Ws" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.2.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVArFwdD" desc="Maximum reactive power demand value in forward direction">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.24.Value,148,27" />
							</SDI>
							<DAI desc="Maximum forward reactive power demand value for set interval " name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.24.Value,148,100" />
							<DAI desc="Maximum forward reactive power demand value for set interval " name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.24.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVArRvDm" desc="Maximum reactive power demand value in reverse direction">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.28.Value,148,27" />
							</SDI>
							<DAI desc="Maximum reactive power demand value in reverse direction" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.28.Value,148,100" />
							<DAI desc="Maximum reactive power demand value in reverse direction" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.28.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="MaxWFwdDmd" desc="Maximum active power demand value in forward direction">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.16.Value,148,27" />
							</SDI>
							<DAI desc="Maximum forward active power demand value for set interval" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.16.Value,148,100" />
							<DAI desc="Maximum forward active power demand value for set interval" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.16.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="MaxWRvDmd" desc="Maximum active power demand value in reverse direction">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_A.1.OUT.20.Value,148,27" />
							</SDI>
							<DAI desc="Maximum reverse active power demand value for set interval" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_A.1.OUT.20.Value,148,100" />
							<DAI desc="Maximum reverse active power demand value for set interval" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_A.1.OUT.20.Value,148,32" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED670_REV1_VMSQI">
						<Private type="ABB_FunctionRefs">6f5877b8-2ce8-430d-9369-2910b3984d75</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
							<SDI name="c1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.11.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,27" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.16.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.17.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.6.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.7.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.8.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.9.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.10.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.11.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.12.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.13.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<SDI name="c2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.19.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.40.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.41.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.30.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.31.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.32.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.33.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.34.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.35.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.36.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.37.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<SDI name="c3">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.3.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.64.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.65.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.54.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.55.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.56.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.57.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.58.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.59.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.60.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.61.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
						</DOI>
					</LN>
					<LN prefix="C" lnClass="MSQI" inst="1" lnType="ABBIED670_REV1_CMSQI">
						<Private type="ABB_FunctionRefs">a2c5f007-a60d-463a-861b-716e1a5be3c8</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
							<SDI name="c1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.11.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,27" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.16.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.17.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.6.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.7.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.8.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.9.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.10.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.11.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.12.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.13.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<SDI name="c2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.19.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.40.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.41.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.30.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.31.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.32.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.33.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.34.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.35.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.36.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.37.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<SDI name="c3">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.17.OUT.3.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.64.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.65.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.54.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.55.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.56.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.57.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.58.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.59.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.60.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.61.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
						</DOI>
					</LN>
					<LN prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED670_VNMMXU">
						<Private type="ABB_FunctionRefs">dec79354-cde6-4ee1-9f5a-217616df2de7</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
							<SDI name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.3.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.16.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.17.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.6.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.7.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.8.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.9.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.10.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.11.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.12.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.13.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<SDI name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.11.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.40.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.41.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.30.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.31.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.32.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.33.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.34.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.35.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.36.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.37.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<SDI name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.19.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.64.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.65.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.54.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.55.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.56.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.57.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.58.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.59.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.60.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.61.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED670_CMMXU">
						<Private type="ABB_FunctionRefs">0ba6c7a8-4cca-4a8e-9069-f4d580359561</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
							<SDI name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.3.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.16.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.17.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.6.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.7.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.8.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.9.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.10.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.11.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.12.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.13.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<SDI name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.11.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.40.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.41.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.30.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.31.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.32.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.33.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.34.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.35.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.36.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.37.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<SDI name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.19.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.64.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.65.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.54.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.55.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.56.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.57.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.58.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.59.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.60.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.61.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED670_REV1_CVMMXN">
						<Private type="ABB_FunctionRefs">4618cf23-87ad-419f-a4eb-8c7c383b7e6b</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Amp" desc="Current I (rms) not allocated to a phase">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,27" />
							</SDI>
							<DAI desc="Calculated current range" name="range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.25.Value,33,30" />
							<DAI desc="Calculated current magnitude of deadband value" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,100" />
							<DAI desc="Calculated current magnitude of deadband value" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,32" />
							<DAI desc="Enable substitution" name="subEna" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.79.Value,-1,-1" />
							<SDI name="subMag">
								<DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.80.Value,-1,-1" />
							</SDI>
							<DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" name="db" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.69.Value,-1,-1" valKind="Set" />
							<DAI desc="Zero point clamping in 0,001% of range" name="zeroDb" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.70.Value,-1,-1" valKind="Set" />
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.71.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.72.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.73.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.74.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.75.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.76.Value,-1,-1" valKind="Set" />
								</SDI>
							</SDI>
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Vol" desc="Voltage V (rms) not allocated to a phase">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,27" />
							</SDI>
							<DAI desc="Calcuate voltage range" name="range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.21.Value,33,30" />
							<DAI desc="Calculate voltage magnitude of deadband value" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,100" />
							<DAI desc="Calculate voltage magnitude of deadband value" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,32" />
							<DAI desc="Enable substitution" name="subEna" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.67.Value,-1,-1" />
							<SDI name="subMag">
								<DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.68.Value,-1,-1" />
							</SDI>
							<DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" name="db" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.57.Value,-1,-1" valKind="Set" />
							<DAI desc="Zero point clamping in 0,001% of range" name="zeroDb" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.58.Value,-1,-1" valKind="Set" />
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.59.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.60.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.61.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.62.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.63.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.64.Value,-1,-1" valKind="Set" />
								</SDI>
							</SDI>
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Watt" desc="Power (P) not allocated to a phase">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,27" />
							</SDI>
							<DAI desc="Active Power range" name="range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.7.Value,33,30" />
							<DAI desc="Active Power magnitude of deadband value" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,100" />
							<DAI desc="Active Power magnitude of deadband value" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,32" />
							<DAI desc="Enable substitution" name="subEna" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.31.Value,-1,-1" />
							<SDI name="subMag">
								<DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.32.Value,-1,-1" />
							</SDI>
							<DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" name="db" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.21.Value,-1,-1" valKind="Set" />
							<DAI desc="Zero point clamping in 0,001% of range" name="zeroDb" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.22.Value,-1,-1" valKind="Set" />
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.23.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.24.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.25.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.26.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.27.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.28.Value,-1,-1" valKind="Set" />
								</SDI>
							</SDI>
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="VolAmpr" desc="Reactive Power (Q) not allocated to a phase">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,27" />
							</SDI>
							<DAI desc="Reactive Power range" name="range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.11.Value,33,30" />
							<DAI desc="Reactive Power magnitude of deadband value" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,100" />
							<DAI desc="Reactive Power magnitude of deadband value" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,32" />
							<DAI desc="Enable substitution" name="subEna" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.43.Value,-1,-1" />
							<SDI name="subMag">
								<DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.44.Value,-1,-1" />
							</SDI>
							<DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" name="db" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.33.Value,-1,-1" valKind="Set" />
							<DAI desc="Zero point clamping in 0,001% of range" name="zeroDb" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.34.Value,-1,-1" valKind="Set" />
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.35.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.36.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.37.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.38.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.39.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.40.Value,-1,-1" valKind="Set" />
								</SDI>
							</SDI>
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="VolAmp" desc="Apparent Power (S) not allocated to a phase">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,27" />
							</SDI>
							<DAI desc="Apparent Power range" name="range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.3.Value,33,30" />
							<DAI desc="Apparent Power magnitude of deadband value" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,100" />
							<DAI desc="Apparent Power magnitude of deadband value" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,32" />
							<DAI desc="Enable substitution" name="subEna" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.19.Value,-1,-1" />
							<SDI name="subMag">
								<DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.20.Value,-1,-1" />
							</SDI>
							<DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" name="db" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.9.Value,-1,-1" valKind="Set" />
							<DAI desc="Zero point clamping in 0,001% of range" name="zeroDb" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.10.Value,-1,-1" valKind="Set" />
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.11.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.12.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.13.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.14.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.15.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.16.Value,-1,-1" valKind="Set" />
								</SDI>
							</SDI>
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="PwrFact" desc="Power Factor not allocated to a phase">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,27" />
							</SDI>
							<DAI desc="Power Factor range" name="range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.15.Value,33,30" />
							<DAI desc="Power Factor magnitude of deadband value" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,100" />
							<DAI desc="Power Factor magnitude of deadband value" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,32" />
							<DAI desc="Enable substitution" name="subEna" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.55.Value,-1,-1" />
							<SDI name="subMag">
								<DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.56.Value,-1,-1" />
							</SDI>
							<DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" name="db" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.45.Value,-1,-1" valKind="Set" />
							<DAI desc="Zero point clamping in 0,001% of range" name="zeroDb" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.46.Value,-1,-1" valKind="Set" />
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.47.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.48.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.49.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.50.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.51.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.52.Value,-1,-1" valKind="Set" />
								</SDI>
							</SDI>
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Hz" desc="Frequency">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,27" />
							</SDI>
							<DAI desc="System frequency range" name="range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.29.Value,33,30" />
							<DAI desc="System frequency magnitude of deadband value" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,100" />
							<DAI desc="System frequency magnitude of deadband value" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,32" />
							<DAI desc="Enable substitution" name="subEna" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.91.Value,-1,-1" />
							<SDI name="subMag">
								<DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.92.Value,-1,-1" />
							</SDI>
							<DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" name="db" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.81.Value,-1,-1" valKind="Set" />
							<DAI desc="Zero point clamping in 0,001% of range" name="zeroDb" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.82.Value,-1,-1" valKind="Set" />
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.83.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.84.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.85.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.86.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.87.Value,-1,-1" valKind="Set" />
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.88.Value,-1,-1" valKind="Set" />
								</SDI>
							</SDI>
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="ALd" desc="Current is leading voltage">
							<DAI desc="Current is leading voltage" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,13" />
							<DAI desc="Current is leading voltage" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,100" />
							<DAI desc="Current is leading voltage" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="ALg" desc="Current is lagging voltage">
							<DAI desc="Current is lagging voltage" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,13" />
							<DAI desc="Current is lagging voltage" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,100" />
							<DAI desc="Current is lagging voltage" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED670_VMMXU">
						<Private type="ABB_FunctionRefs">c4f4e1eb-8df3-48ea-a1dd-4f57aa0c04e3</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/dchg/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/dchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="PPV" desc="Phase to phase voltages (VL1VL2, …)">
							<SDI name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.3.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.16.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.17.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.6.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.7.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.8.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.9.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.10.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.11.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.12.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.13.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.11.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.40.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.41.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.30.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.31.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.32.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.33.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.34.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.35.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.36.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.37.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.19.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.64.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.65.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.54.Value,-1,-1" />
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.55.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.56.Value,-1,-1" />
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.57.Value,-1,-1" />
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.58.Value,-1,-1" />
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.59.Value,-1,-1" />
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.60.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.61.Value,-1,-1" />
									</SDI>
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="DP" lnClass="GGIO" inst="3" lnType="ABBIED670_DPGGIO">
						<Private type="ABB_FunctionRefs">b83695f4-0a3a-4fdc-aad8-ff0d4623ba74</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.COMB_POS_A.3.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.COMB_POS_A.3.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.COMB_POS_A.3.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.COMB_POS_A.3.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.COMB_POS_A.3.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.COMB_POS_A.3.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.COMB_POS_A.3.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.COMB_POS_A.3.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.COMB_POS_A.3.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.COMB_POS_A.3.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.COMB_POS_A.3.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.COMB_POS_A.3.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.COMB_POS_A.3.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="DPCSO" desc="General position indication">
							<DAI desc="Double point indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.COMB_POS_A.3.OUT.0.Value,141,12" />
							<DAI desc="Double point indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.COMB_POS_A.3.OUT.0.Value,141,100" />
							<DAI desc="Double point indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.COMB_POS_A.3.OUT.0.Value,141,32" />
							<DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
					</LN>
					<LN prefix="DP" lnClass="GGIO" inst="2" lnType="ABBIED670_DPGGIO">
						<Private type="ABB_FunctionRefs">a2e35be2-6a8e-4b9a-8bc5-9a54b7d9d286</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.COMB_POS_A.2.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.COMB_POS_A.2.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.COMB_POS_A.2.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.COMB_POS_A.2.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.COMB_POS_A.2.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.COMB_POS_A.2.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.COMB_POS_A.2.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.COMB_POS_A.2.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.COMB_POS_A.2.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.COMB_POS_A.2.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.COMB_POS_A.2.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.COMB_POS_A.2.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.COMB_POS_A.2.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="DPCSO" desc="General position indication">
							<DAI desc="Double point indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.COMB_POS_A.2.OUT.0.Value,141,12" />
							<DAI desc="Double point indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.COMB_POS_A.2.OUT.0.Value,141,100" />
							<DAI desc="Double point indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.COMB_POS_A.2.OUT.0.Value,141,32" />
							<DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
					</LN>
					<LN prefix="DP" lnClass="GGIO" inst="1" lnType="ABBIED670_DPGGIO">
						<Private type="ABB_FunctionRefs">dc889972-687f-4253-bb38-05f147dfd10d</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.COMB_POS_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.COMB_POS_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.COMB_POS_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.COMB_POS_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.COMB_POS_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.COMB_POS_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.COMB_POS_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.COMB_POS_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.COMB_POS_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.COMB_POS_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.COMB_POS_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.COMB_POS_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.COMB_POS_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="DPCSO" desc="General position indication">
							<DAI desc="Double point indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.COMB_POS_A.1.OUT.0.Value,141,12" />
							<DAI desc="Double point indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.COMB_POS_A.1.OUT.0.Value,141,100" />
							<DAI desc="Double point indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.COMB_POS_A.1.OUT.0.Value,141,32" />
							<DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
					</LN>
					<LN prefix="Q" lnClass="CBAY" inst="1" lnType="ABBIED670_REV1_QCBAY">
						<Private type="ABB_FunctionRefs">7f7bbb3d-5b39-4762-8790-51b8ea0abee7</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.BAYCTRL_B.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.BAYCTRL_B.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.BAYCTRL_B.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.BAYCTRL_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.BAYCTRL_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="LocSwPos" desc="The position of the local switch">
							<DAI desc="Position of the Local/Remote switch" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App4.BAYCTRL_B.1.OUT.0.Value,33,30" />
							<DAI desc="Position of the Local/Remote switch" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.0.Value,33,100" />
							<DAI desc="Position of the Local/Remote switch" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.0.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="SrcOpPrm" desc="Permitted Source To Operate">
							<DAI desc="Value for the operator place allocation" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App4.BAYCTRL_B.1.OUT.2.Value,33,30" />
							<DAI desc="Value for the operator place allocation" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.2.Value,33,100" />
							<DAI desc="Value for the operator place allocation" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.2.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCmd" desc="Block commands">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.BAYCTRL_B.1.BLKC.1.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_B.1.BLKC.1.Value,45,16" />
							</SDI>
							<DAI desc="Function is blocked for commands" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.6.Value,140,13" />
							<DAI desc="Function is blocked for commands" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.6.Value,140,100" />
							<DAI desc="Function is blocked for commands" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.6.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMeas" desc="Block measureand">
							<DAI desc="Update of measurand is blocked" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.7.Value,140,13" />
							<DAI desc="Update of measurand is blocked" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.7.Value,140,100" />
							<DAI desc="Update of measurand is blocked" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.7.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="BlkUpd" desc="Block update">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.BAYCTRL_B.1.BLKC.0.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_B.1.BLKC.0.Value,45,16" />
							</SDI>
							<DAI desc="Update of position is blocked" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.5.Value,140,13" />
							<DAI desc="Update of position is blocked" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.5.Value,140,100" />
							<DAI desc="Update of position is blocked" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.5.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Local operation">
							<DAI desc="Local operation allowed" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.8.Value,140,13" />
							<DAI desc="Local operation allowed" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.8.Value,140,100" />
							<DAI desc="Local operation allowed" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.8.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Rem" desc="Remote operation">
							<DAI desc="Remote operation allowed" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_B.1.OUT.9.Value,140,13" />
							<DAI desc="Remote operation allowed" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_B.1.OUT.9.Value,140,100" />
							<DAI desc="Remote operation allowed" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_B.1.OUT.9.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q" lnClass="CRSV" inst="1" lnType="ABBIED670_QCRSV">
						<Private type="ABB_FunctionRefs">358f01b4-6478-45dd-92e2-fa6c40095291</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.BAYRESERVE_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.BAYRESERVE_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.BAYRESERVE_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="AckRsvBay" desc=" Acknowledge to other bays that this bay is reserved">
							<DAI desc="Acknowledge to other bays that this bay is reserved" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,13" />
							<DAI desc="Acknowledge to other bays that this bay is reserved" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,100" />
							<DAI desc="Acknowledge to other bays that this bay is reserved" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrmOp1" desc=" Reservation is made and the app. 1 is allowed to operate">
							<DAI desc="Reservation is made and the app. 1 is allowed to operate" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,13" />
							<DAI desc="Reservation is made and the app. 1 is allowed to operate" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,100" />
							<DAI desc="Reservation is made and the app. 1 is allowed to operate" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrmOp2" desc=" Reservation is made and the app. 2 is allowed to operate">
							<DAI desc="Reservation is made and the app. 2 is allowed to operate" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,13" />
							<DAI desc="Reservation is made and the app. 2 is allowed to operate" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,100" />
							<DAI desc="Reservation is made and the app. 2 is allowed to operate" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrmOp3" desc=" Reservation is made and the app. 3 is allowed to operate">
							<DAI desc="Reservation is made and the app. 3 is allowed to operate" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,13" />
							<DAI desc="Reservation is made and the app. 3 is allowed to operate" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,100" />
							<DAI desc="Reservation is made and the app. 3 is allowed to operate" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrmOp4" desc=" Reservation is made and the app. 4 is allowed to operate">
							<DAI desc="Reservation is made and the app. 4 is allowed to operate" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,13" />
							<DAI desc="Reservation is made and the app. 4 is allowed to operate" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,100" />
							<DAI desc="Reservation is made and the app. 4 is allowed to operate" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrmOp5" desc=" Reservation is made and the app. 5 is allowed to operate">
							<DAI desc="Reservation is made and the app. 5 is allowed to operate" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,13" />
							<DAI desc="Reservation is made and the app. 5 is allowed to operate" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,100" />
							<DAI desc="Reservation is made and the app. 5 is allowed to operate" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrmOp6" desc=" Reservation is made and the app. 6 is allowed to operate">
							<DAI desc="Reservation is made and the app. 6 is allowed to operate" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,13" />
							<DAI desc="Reservation is made and the app. 6 is allowed to operate" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,100" />
							<DAI desc="Reservation is made and the app. 6 is allowed to operate" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrmOp7" desc=" Reservation is made and the app. 7 is allowed to operate">
							<DAI desc="Reservation is made and the app. 7 is allowed to operate" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,13" />
							<DAI desc="Reservation is made and the app. 7 is allowed to operate" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,100" />
							<DAI desc="Reservation is made and the app. 7 is allowed to operate" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="PrmOp8" desc=" Reservation is made and the app. 8 is allowed to operate">
							<DAI desc="Reservation is made and the app. 8 is allowed to operate" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,13" />
							<DAI desc="Reservation is made and the app. 8 is allowed to operate" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,100" />
							<DAI desc="Reservation is made and the app. 8 is allowed to operate" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="RqRsvBay" desc=" Request for reservation of other bays">
							<DAI desc="Request for reservation of other bays" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,13" />
							<DAI desc="Request for reservation of other bays" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,100" />
							<DAI desc="Request for reservation of other bays" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Rsv" desc=" Indicates that the bay is reserved">
							<DAI desc="Indicates that the bay is reserved" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,13" />
							<DAI desc="Indicates that the bay is reserved" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,100" />
							<DAI desc="Indicates that the bay is reserved" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="S" lnClass="CILO" inst="1" lnType="ABBIED670_SCILO">
						<Private type="ABB_FunctionRefs">95940b6c-1a62-438f-9f2e-5fc47bcef80c</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="EnaOpn" desc="Enable Open">
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.1.OUT.0.Value,140,13" />
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.OUT.0.Value,140,100" />
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.OUT.0.Value,140,32" />
						</DOI>
						<DOI name="EnaCls" desc="Enable Close">
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.1.OUT.1.Value,140,13" />
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.OUT.1.Value,140,100" />
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.OUT.1.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="S" lnClass="CSWI" inst="1" lnType="ABBIED670_REV1_SCSWI">
						<Private type="ABB_FunctionRefs">26077cd0-41b3-43d5-8c91-1d58ca0cb7c0</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Pos" desc="Switch, general">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
							</SDI>
							<DAI desc="Position indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.1.OUT.7.Value,141,12" />
							<DAI desc="Position indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.OUT.7.Value,141,100" />
							<DAI desc="Position indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.OUT.7.Value,141,32" />
							<DAI desc="Select conditions are fulfilled" name="stSeld" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.1.OUT.11.Value,140,13" />
							<DAI desc="Substitute enable" name="subEna" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.SUB.0.Enable,-1,-1" />
							<DAI desc="Substituted double position value" name="subVal" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.1.SUB.0.Value,-1,-1" />
							<DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Specifies control model type" name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.1.PARAM.0.Value,-1,-1" valKind="Set" />
							<DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpOpn" desc="Operation “Open Switch”">
							<DAI desc="Execute command for open direction" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.1.OUT.0.Value,140,13" />
							<DAI desc="Execute command for open direction" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.OUT.0.Value,140,100" />
							<DAI desc="Execute command for open direction" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.OUT.0.Value,140,32" />
							<DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpCls" desc="Operation “Close Switch”">
							<DAI desc="Execute command for close direction" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.1.OUT.1.Value,140,13" />
							<DAI desc="Execute command for close direction" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.OUT.1.Value,140,100" />
							<DAI desc="Execute command for close direction" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.OUT.1.Value,140,32" />
							<DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkCmd" desc="Block of commands ">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.1.BLKC.0.Value,45,16" />
							</SDI>
							<DAI desc="Commands are blocked" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.1.OUT.6.Value,140,13" />
							<DAI desc="Commands are blocked" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.1.OUT.6.Value,140,100" />
							<DAI desc="Commands are blocked" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.1.OUT.6.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="S" lnClass="XCBR" inst="1" lnType="ABBIED670_REV1_SXCBR">
						<Private type="ABB_FunctionRefs">8ce69b12-d7a6-409f-bd86-83f001ff3643</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SWITCH_D.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SWITCH_D.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SWITCH_D.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SWITCH_D.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SWITCH_D.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SWITCH_D.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SWITCH_D.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App1.SWITCH_D.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.SWITCH_D.1.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SWITCH_D.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_D.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_D.1.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Loc" desc="Local operation (local means without substation automation communication, hardwired direct control)">
							<DAI desc="Indication that the function is in local mode (process level) " name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_D.1.OUT.20.Value,140,13" />
							<DAI desc="Indication that the function is in local mode (process level) " name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.20.Value,140,100" />
							<DAI desc="Indication that the function is in local mode (process level) " name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.20.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpCnt" desc="Operation counter">
							<DAI desc="Operation counter value" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_D.1.OUT.8.Value,33,30" />
							<DAI desc="Operation counter value" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.8.Value,33,100" />
							<DAI desc="Operation counter value" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.8.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Pos" desc="Switch position">
							<DAI desc="Apparatus position indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_D.1.OUT.21.Value,141,12" />
							<DAI desc="Apparatus position indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.21.Value,141,100" />
							<DAI desc="Apparatus position indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.21.Value,141,32" />
							<DAI desc="Substitute enable" name="subEna" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_D.1.SUB.0.Enable,-1,-1" />
							<DAI desc="Substituted double position value" name="subVal" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_D.1.SUB.0.Value,-1,-1" />
							<DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_D.1.BLKC.1.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_D.1.BLKC.1.Value,45,16" />
							</SDI>
							<DAI desc="Indication that the function is blocked for open commands" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_D.1.OUT.3.Value,140,13" />
							<DAI desc="Indication that the function is blocked for open commands" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.3.Value,140,100" />
							<DAI desc="Indication that the function is blocked for open commands" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.3.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_D.1.BLKC.2.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_D.1.BLKC.2.Value,45,16" />
							</SDI>
							<DAI desc="Indication that the function is blocked for close commands" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_D.1.OUT.4.Value,140,13" />
							<DAI desc="Indication that the function is blocked for close commands" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.4.Value,140,100" />
							<DAI desc="Indication that the function is blocked for close commands" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.4.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="CBOpCap" desc="Circuit breaker operating capability">
							<DAI desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " name="stVal" sAddr="/INS/ST/Enum/+/dchg/CBOpCap/App1.SWITCH_D.1.OUT.18.Value,33,30" />
							<DAI desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " name="q" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.18.Value,33,100" />
							<DAI desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.18.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkUpd" desc="Block update">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.SWITCH_D.1.BLKC.0.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_D.1.BLKC.0.Value,45,16" />
							</SDI>
							<DAI desc="Update of position indication is blocked" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_D.1.OUT.15.Value,140,13" />
							<DAI desc="Update of position indication is blocked" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_D.1.OUT.15.Value,140,100" />
							<DAI desc="Update of position indication is blocked" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_D.1.OUT.15.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="S" lnClass="CILO" inst="2" lnType="ABBIED670_SCILO">
						<Private type="ABB_FunctionRefs">4a48ee25-2e52-4670-a120-d86b51f1a27a</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.2.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.2.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.2.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.2.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="EnaOpn" desc="Enable Open">
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.2.OUT.0.Value,140,13" />
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.OUT.0.Value,140,100" />
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.OUT.0.Value,140,32" />
						</DOI>
						<DOI name="EnaCls" desc="Enable Close">
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.2.OUT.1.Value,140,13" />
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.OUT.1.Value,140,100" />
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.OUT.1.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="S" lnClass="CSWI" inst="2" lnType="ABBIED670_REV1_SCSWI">
						<Private type="ABB_FunctionRefs">d9969863-ef78-477b-81f6-24fe6c35752d</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.2.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.2.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Pos" desc="Switch, general">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.DPC.0.IEC,46,1" />
							</SDI>
							<DAI desc="Position indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.2.OUT.7.Value,141,12" />
							<DAI desc="Position indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.OUT.7.Value,141,100" />
							<DAI desc="Position indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.OUT.7.Value,141,32" />
							<DAI desc="Select conditions are fulfilled" name="stSeld" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.2.OUT.11.Value,140,13" />
							<DAI desc="Substitute enable" name="subEna" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.SUB.0.Enable,-1,-1" />
							<DAI desc="Substituted double position value" name="subVal" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.2.SUB.0.Value,-1,-1" />
							<DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Specifies control model type" name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.2.PARAM.0.Value,-1,-1" valKind="Set" />
							<DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpOpn" desc="Operation “Open Switch”">
							<DAI desc="Execute command for open direction" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.2.OUT.0.Value,140,13" />
							<DAI desc="Execute command for open direction" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.OUT.0.Value,140,100" />
							<DAI desc="Execute command for open direction" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.OUT.0.Value,140,32" />
							<DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpCls" desc="Operation “Close Switch”">
							<DAI desc="Execute command for close direction" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.2.OUT.1.Value,140,13" />
							<DAI desc="Execute command for close direction" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.OUT.1.Value,140,100" />
							<DAI desc="Execute command for close direction" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.OUT.1.Value,140,32" />
							<DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkCmd" desc="Block of commands ">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.2.BLKC.0.Value,45,16" />
							</SDI>
							<DAI desc="Commands are blocked" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.2.OUT.6.Value,140,13" />
							<DAI desc="Commands are blocked" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.2.OUT.6.Value,140,100" />
							<DAI desc="Commands are blocked" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.2.OUT.6.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="S" lnClass="XSWI" inst="1" lnType="ABBIED670_REV1_SXSWI">
						<Private type="ABB_FunctionRefs">f989fda5-899a-44c6-82f3-89e24eeb38be</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.19.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.19.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.19.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.19.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.19.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.19.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.19.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.19.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.19.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.19.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.19.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.19.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Loc" desc="Local operation">
							<DAI desc="Indication that the function is in local mode (process level) " name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.19.OUT.20.Value,140,13" />
							<DAI desc="Indication that the function is in local mode (process level) " name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.20.Value,140,100" />
							<DAI desc="Indication that the function is in local mode (process level) " name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.20.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpCnt" desc="Operation counter">
							<DAI desc="Operation counter value" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.19.OUT.8.Value,33,30" />
							<DAI desc="Operation counter value" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.8.Value,33,100" />
							<DAI desc="Operation counter value" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.8.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Pos" desc="Switch position">
							<DAI desc="Apparatus position indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.19.OUT.21.Value,141,12" />
							<DAI desc="Apparatus position indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.21.Value,141,100" />
							<DAI desc="Apparatus position indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.21.Value,141,32" />
							<DAI desc="Substitute enable" name="subEna" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.19.SUB.0.Enable,-1,-1" />
							<DAI desc="Substituted double position value" name="subVal" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.19.SUB.0.Value,-1,-1" />
							<DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.19.BLKC.1.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.19.BLKC.1.Value,45,16" />
							</SDI>
							<DAI desc="Indication that the function is blocked for open commands" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.19.OUT.3.Value,140,13" />
							<DAI desc="Indication that the function is blocked for open commands" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.3.Value,140,100" />
							<DAI desc="Indication that the function is blocked for open commands" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.3.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.19.BLKC.2.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.19.BLKC.2.Value,45,16" />
							</SDI>
							<DAI desc="Indication that the function is blocked for close commands" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.19.OUT.4.Value,140,13" />
							<DAI desc="Indication that the function is blocked for close commands" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.4.Value,140,100" />
							<DAI desc="Indication that the function is blocked for close commands" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.4.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SwTyp" desc="Switch type">
							<DAI desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " name="stVal" sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.19.OUT.19.Value,33,30" />
							<DAI desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.19.Value,33,100" />
							<DAI desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.19.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SwOpCap" desc="Switch operating capability">
							<DAI desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" name="stVal" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.19.OUT.18.Value,33,30" />
							<DAI desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.18.Value,33,100" />
							<DAI desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.18.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkUpd" desc="Block update">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.19.BLKC.0.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.19.BLKC.0.Value,45,16" />
							</SDI>
							<DAI desc="Update of position indication is blocked" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.19.OUT.15.Value,140,13" />
							<DAI desc="Update of position indication is blocked" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.19.OUT.15.Value,140,100" />
							<DAI desc="Update of position indication is blocked" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.19.OUT.15.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="S" lnClass="CILO" inst="3" lnType="ABBIED670_SCILO">
						<Private type="ABB_FunctionRefs">6947fa8c-86a1-4a02-a998-145e06fe083f</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.3.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.3.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.3.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.3.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="EnaOpn" desc="Enable Open">
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.3.OUT.0.Value,140,13" />
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.OUT.0.Value,140,100" />
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.OUT.0.Value,140,32" />
						</DOI>
						<DOI name="EnaCls" desc="Enable Close">
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.3.OUT.1.Value,140,13" />
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.OUT.1.Value,140,100" />
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.OUT.1.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="S" lnClass="CSWI" inst="3" lnType="ABBIED670_REV1_SCSWI">
						<Private type="ABB_FunctionRefs">a222eee1-dd41-469e-9d6b-31a04116855d</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Pos" desc="Switch, general">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
							</SDI>
							<DAI desc="Position indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,12" />
							<DAI desc="Position indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,100" />
							<DAI desc="Position indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,32" />
							<DAI desc="Select conditions are fulfilled" name="stSeld" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.11.Value,140,13" />
							<DAI desc="Substitute enable" name="subEna" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.SUB.0.Enable,-1,-1" />
							<DAI desc="Substituted double position value" name="subVal" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.3.SUB.0.Value,-1,-1" />
							<DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Specifies control model type" name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.3.PARAM.0.Value,-1,-1" valKind="Set" />
							<DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpOpn" desc="Operation “Open Switch”">
							<DAI desc="Execute command for open direction" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,13" />
							<DAI desc="Execute command for open direction" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,100" />
							<DAI desc="Execute command for open direction" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,32" />
							<DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpCls" desc="Operation “Close Switch”">
							<DAI desc="Execute command for close direction" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,13" />
							<DAI desc="Execute command for close direction" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,100" />
							<DAI desc="Execute command for close direction" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,32" />
							<DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkCmd" desc="Block of commands ">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,16" />
							</SDI>
							<DAI desc="Commands are blocked" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,13" />
							<DAI desc="Commands are blocked" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,100" />
							<DAI desc="Commands are blocked" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="S" lnClass="XSWI" inst="2" lnType="ABBIED670_REV1_SXSWI">
						<Private type="ABB_FunctionRefs">2ac511e7-17bf-42d6-9432-e35a7dea088b</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.20.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.20.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.20.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.20.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.20.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.20.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.20.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.20.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.20.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.20.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.20.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.20.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Loc" desc="Local operation">
							<DAI desc="Indication that the function is in local mode (process level) " name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.20.OUT.20.Value,140,13" />
							<DAI desc="Indication that the function is in local mode (process level) " name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.20.Value,140,100" />
							<DAI desc="Indication that the function is in local mode (process level) " name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.20.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpCnt" desc="Operation counter">
							<DAI desc="Operation counter value" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.20.OUT.8.Value,33,30" />
							<DAI desc="Operation counter value" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.8.Value,33,100" />
							<DAI desc="Operation counter value" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.8.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Pos" desc="Switch position">
							<DAI desc="Apparatus position indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.20.OUT.21.Value,141,12" />
							<DAI desc="Apparatus position indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.21.Value,141,100" />
							<DAI desc="Apparatus position indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.21.Value,141,32" />
							<DAI desc="Substitute enable" name="subEna" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.20.SUB.0.Enable,-1,-1" />
							<DAI desc="Substituted double position value" name="subVal" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.20.SUB.0.Value,-1,-1" />
							<DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.20.BLKC.1.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.20.BLKC.1.Value,45,16" />
							</SDI>
							<DAI desc="Indication that the function is blocked for open commands" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.20.OUT.3.Value,140,13" />
							<DAI desc="Indication that the function is blocked for open commands" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.3.Value,140,100" />
							<DAI desc="Indication that the function is blocked for open commands" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.3.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.20.BLKC.2.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.20.BLKC.2.Value,45,16" />
							</SDI>
							<DAI desc="Indication that the function is blocked for close commands" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.20.OUT.4.Value,140,13" />
							<DAI desc="Indication that the function is blocked for close commands" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.4.Value,140,100" />
							<DAI desc="Indication that the function is blocked for close commands" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.4.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SwTyp" desc="Switch type">
							<DAI desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " name="stVal" sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.20.OUT.19.Value,33,30" />
							<DAI desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.19.Value,33,100" />
							<DAI desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.19.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SwOpCap" desc="Switch operating capability">
							<DAI desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" name="stVal" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.20.OUT.18.Value,33,30" />
							<DAI desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.18.Value,33,100" />
							<DAI desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.18.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkUpd" desc="Block update">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.20.BLKC.0.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.20.BLKC.0.Value,45,16" />
							</SDI>
							<DAI desc="Update of position indication is blocked" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.20.OUT.15.Value,140,13" />
							<DAI desc="Update of position indication is blocked" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.20.OUT.15.Value,140,100" />
							<DAI desc="Update of position indication is blocked" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.20.OUT.15.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="S" lnClass="CILO" inst="4" lnType="ABBIED670_SCILO">
						<Private type="ABB_FunctionRefs">73ab35f2-b011-42ec-8229-bc1f42674e86</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.4.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.4.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.4.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.4.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="EnaOpn" desc="Enable Open">
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.4.OUT.0.Value,140,13" />
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.OUT.0.Value,140,100" />
							<DAI desc="Open operation at closed or interm. or bad pos. is enabled" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.OUT.0.Value,140,32" />
						</DOI>
						<DOI name="EnaCls" desc="Enable Close">
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.4.OUT.1.Value,140,13" />
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.OUT.1.Value,140,100" />
							<DAI desc="Close operation at open or interm. or bad pos. is enabled" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.OUT.1.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="S" lnClass="CSWI" inst="4" lnType="ABBIED670_REV1_SCSWI">
						<Private type="ABB_FunctionRefs">8b3cd2fb-af93-4f87-a963-1fbd53f2e093</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Pos" desc="Switch, general">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
							</SDI>
							<DAI desc="Position indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,12" />
							<DAI desc="Position indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,100" />
							<DAI desc="Position indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,32" />
							<DAI desc="Select conditions are fulfilled" name="stSeld" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.11.Value,140,13" />
							<DAI desc="Substitute enable" name="subEna" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.SUB.0.Enable,-1,-1" />
							<DAI desc="Substituted double position value" name="subVal" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.4.SUB.0.Value,-1,-1" />
							<DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI desc="Specifies control model type" name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.4.PARAM.0.Value,-1,-1" valKind="Set" />
							<DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpOpn" desc="Operation “Open Switch”">
							<DAI desc="Execute command for open direction" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,13" />
							<DAI desc="Execute command for open direction" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,100" />
							<DAI desc="Execute command for open direction" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,32" />
							<DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpCls" desc="Operation “Close Switch”">
							<DAI desc="Execute command for close direction" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,13" />
							<DAI desc="Execute command for close direction" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,100" />
							<DAI desc="Execute command for close direction" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,32" />
							<DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkCmd" desc="Block of commands ">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,16" />
							</SDI>
							<DAI desc="Commands are blocked" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,13" />
							<DAI desc="Commands are blocked" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,100" />
							<DAI desc="Commands are blocked" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="S" lnClass="XSWI" inst="3" lnType="ABBIED670_REV1_SXSWI">
						<Private type="ABB_FunctionRefs">c7f71a29-b7d3-4e20-b303-2356821aabb5</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.21.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.21.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.21.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.21.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.21.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.21.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.21.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.21.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.21.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.21.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.21.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.21.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Loc" desc="Local operation">
							<DAI desc="Indication that the function is in local mode (process level) " name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.21.OUT.20.Value,140,13" />
							<DAI desc="Indication that the function is in local mode (process level) " name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.20.Value,140,100" />
							<DAI desc="Indication that the function is in local mode (process level) " name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.20.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="OpCnt" desc="Operation counter">
							<DAI desc="Operation counter value" name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.21.OUT.8.Value,33,30" />
							<DAI desc="Operation counter value" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.8.Value,33,100" />
							<DAI desc="Operation counter value" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.8.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Pos" desc="Switch position">
							<DAI desc="Apparatus position indication" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.21.OUT.21.Value,141,12" />
							<DAI desc="Apparatus position indication" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.21.Value,141,100" />
							<DAI desc="Apparatus position indication" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.21.Value,141,32" />
							<DAI desc="Substitute enable" name="subEna" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.21.SUB.0.Enable,-1,-1" />
							<DAI desc="Substituted double position value" name="subVal" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.21.SUB.0.Value,-1,-1" />
							<DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
							<DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
							<DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.21.BLKC.1.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.21.BLKC.1.Value,45,16" />
							</SDI>
							<DAI desc="Indication that the function is blocked for open commands" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.21.OUT.3.Value,140,13" />
							<DAI desc="Indication that the function is blocked for open commands" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.3.Value,140,100" />
							<DAI desc="Indication that the function is blocked for open commands" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.3.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.21.BLKC.2.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.21.BLKC.2.Value,45,16" />
							</SDI>
							<DAI desc="Indication that the function is blocked for close commands" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.21.OUT.4.Value,140,13" />
							<DAI desc="Indication that the function is blocked for close commands" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.4.Value,140,100" />
							<DAI desc="Indication that the function is blocked for close commands" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.4.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SwTyp" desc="Switch type">
							<DAI desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " name="stVal" sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.21.OUT.19.Value,33,30" />
							<DAI desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.19.Value,33,100" />
							<DAI desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.19.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SwOpCap" desc="Switch operating capability">
							<DAI desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" name="stVal" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.21.OUT.18.Value,33,30" />
							<DAI desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.18.Value,33,100" />
							<DAI desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.18.Value,33,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="BlkUpd" desc="Block update">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,18" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.21.BLKC.0.Value,45,23" />
									<DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,255" />
								<DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,200" />
								<DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,1" />
								<DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.21.BLKC.0.Value,45,16" />
							</SDI>
							<DAI desc="Update of position indication is blocked" name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.21.OUT.15.Value,140,13" />
							<DAI desc="Update of position indication is blocked" name="q" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.21.OUT.15.Value,140,100" />
							<DAI desc="Update of position indication is blocked" name="t" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.21.OUT.15.Value,140,32" />
							<DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VN" lnClass="MMXU" inst="2" lnType="ABBIED670_VNMMXU">
						<Private type="ABB_FunctionRefs">dd8336f9-58b1-4bce-a7a7-972c29248715</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.30.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.30.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
							<SDI name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.OUT.2.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.30.OUT.3.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.OUT.2.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.OUT.2.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.16.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.17.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.6.Value,-1,-1">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.7.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.8.Value,-1,-1">
											<Val>260000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.9.Value,-1,-1">
											<Val>240000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.10.Value,-1,-1">
											<Val>220000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.11.Value,-1,-1">
											<Val>200000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.12.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.13.Value,-1,-1">
											<Val>300000</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
							<SDI name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.OUT.10.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.30.OUT.11.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.OUT.10.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.OUT.10.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.40.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.41.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.30.Value,-1,-1">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.31.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.32.Value,-1,-1">
											<Val>260000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.33.Value,-1,-1">
											<Val>240000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.34.Value,-1,-1">
											<Val>220000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.35.Value,-1,-1">
											<Val>200000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.36.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.37.Value,-1,-1">
											<Val>300000</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
							<SDI name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.OUT.18.Value,148,27" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.30.OUT.19.Value,33,30" />
								<DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.OUT.18.Value,148,100" />
								<DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.OUT.18.Value,148,32" />
								<DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.64.Value,-1,-1" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.65.Value,-1,-1" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
								<DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
								<DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.54.Value,-1,-1">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.55.Value,-1,-1" />
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.56.Value,-1,-1">
											<Val>260000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.57.Value,-1,-1">
											<Val>240000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.58.Value,-1,-1">
											<Val>220000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.59.Value,-1,-1">
											<Val>200000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.60.Value,-1,-1" />
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.61.Value,-1,-1">
											<Val>300000</Val>
										</DAI>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="SP16" lnClass="GGIO" inst="1" lnType="ABBIED670_SP16GGIO">
						<Private type="ABB_FunctionRefs">3d69ce54-14e3-43fc-96c8-9bdc77319c6c</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Ind" desc="General indication (binary input)">
							<DAI desc="Output 1 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.1.Value,140,13" />
							<DAI desc="Output 1 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.1.Value,140,100" />
							<DAI desc="Output 1 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.1.Value,140,32" />
						</DOI>
						<DOI name="GrInd" desc="OR of all indications 1-16">
							<DAI desc="Output status logic OR gate for input 1 to 16" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.17.Value,140,13" />
							<DAI desc="Output status logic OR gate for input 1 to 16" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.17.Value,140,100" />
							<DAI desc="Output status logic OR gate for input 1 to 16" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.17.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="General indication no 2">
							<DAI desc="Output 2 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.2.Value,140,13" />
							<DAI desc="Output 2 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.2.Value,140,100" />
							<DAI desc="Output 2 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.2.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="General indication no 3">
							<DAI desc="Output 3 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.3.Value,140,13" />
							<DAI desc="Output 3 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.3.Value,140,100" />
							<DAI desc="Output 3 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.3.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="General indication no 4">
							<DAI desc="Output 4 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.4.Value,140,13" />
							<DAI desc="Output 4 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.4.Value,140,100" />
							<DAI desc="Output 4 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.4.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="General indication no 5">
							<DAI desc="Output 5 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.5.Value,140,13" />
							<DAI desc="Output 5 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.5.Value,140,100" />
							<DAI desc="Output 5 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.5.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="General indication no 6">
							<DAI desc="Output 6 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.6.Value,140,13" />
							<DAI desc="Output 6 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.6.Value,140,100" />
							<DAI desc="Output 6 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.6.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="General indication no 7">
							<DAI desc="Output 7 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.7.Value,140,13" />
							<DAI desc="Output 7 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.7.Value,140,100" />
							<DAI desc="Output 7 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.7.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="General indication no 8">
							<DAI desc="Output 8 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.8.Value,140,13" />
							<DAI desc="Output 8 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.8.Value,140,100" />
							<DAI desc="Output 8 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="General indication no 9">
							<DAI desc="Output 9 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.9.Value,140,13" />
							<DAI desc="Output 9 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.9.Value,140,100" />
							<DAI desc="Output 9 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.9.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="General indication no 10">
							<DAI desc="Output 10 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.10.Value,140,13" />
							<DAI desc="Output 10 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.10.Value,140,100" />
							<DAI desc="Output 10 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.10.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="General indication no 11">
							<DAI desc="Output 11 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.11.Value,140,13" />
							<DAI desc="Output 11 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.11.Value,140,100" />
							<DAI desc="Output 11 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.11.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="General indication no 12">
							<DAI desc="Output 12 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.12.Value,140,13" />
							<DAI desc="Output 12 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.12.Value,140,100" />
							<DAI desc="Output 12 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.12.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="General indication no 13">
							<DAI desc="Output 13 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.13.Value,140,13" />
							<DAI desc="Output 13 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.13.Value,140,100" />
							<DAI desc="Output 13 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.13.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="General indication no 14">
							<DAI desc="Output 14 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.14.Value,140,13" />
							<DAI desc="Output 14 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.14.Value,140,100" />
							<DAI desc="Output 14 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.14.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="General indication no 15">
							<DAI desc="Output 15 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.15.Value,140,13" />
							<DAI desc="Output 15 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.15.Value,140,100" />
							<DAI desc="Output 15 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.15.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="General indication no 16">
							<DAI desc="Output 16 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.16.Value,140,13" />
							<DAI desc="Output 16 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.16.Value,140,100" />
							<DAI desc="Output 16 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.16.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SP16" lnClass="GGIO" inst="2" lnType="ABBIED670_SP16GGIO">
						<Private type="ABB_FunctionRefs">026b6b98-cf14-4165-aa8b-32adc3c770c2</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.2.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.2.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.2.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.2.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Ind" desc="General indication (binary input)">
							<DAI desc="Output 1 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.1.Value,140,13" />
							<DAI desc="Output 1 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.1.Value,140,100" />
							<DAI desc="Output 1 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.1.Value,140,32" />
						</DOI>
						<DOI name="GrInd" desc="OR of all indications 1-16">
							<DAI desc="Output status logic OR gate for input 1 to 16" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.17.Value,140,13" />
							<DAI desc="Output status logic OR gate for input 1 to 16" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.17.Value,140,100" />
							<DAI desc="Output status logic OR gate for input 1 to 16" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.17.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="General indication no 2">
							<DAI desc="Output 2 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.2.Value,140,13" />
							<DAI desc="Output 2 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.2.Value,140,100" />
							<DAI desc="Output 2 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.2.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="General indication no 3">
							<DAI desc="Output 3 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.3.Value,140,13" />
							<DAI desc="Output 3 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.3.Value,140,100" />
							<DAI desc="Output 3 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.3.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="General indication no 4">
							<DAI desc="Output 4 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.4.Value,140,13" />
							<DAI desc="Output 4 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.4.Value,140,100" />
							<DAI desc="Output 4 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.4.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="General indication no 5">
							<DAI desc="Output 5 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.5.Value,140,13" />
							<DAI desc="Output 5 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.5.Value,140,100" />
							<DAI desc="Output 5 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.5.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="General indication no 6">
							<DAI desc="Output 6 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.6.Value,140,13" />
							<DAI desc="Output 6 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.6.Value,140,100" />
							<DAI desc="Output 6 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.6.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="General indication no 7">
							<DAI desc="Output 7 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.7.Value,140,13" />
							<DAI desc="Output 7 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.7.Value,140,100" />
							<DAI desc="Output 7 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.7.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="General indication no 8">
							<DAI desc="Output 8 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.8.Value,140,13" />
							<DAI desc="Output 8 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.8.Value,140,100" />
							<DAI desc="Output 8 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.8.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="General indication no 9">
							<DAI desc="Output 9 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.9.Value,140,13" />
							<DAI desc="Output 9 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.9.Value,140,100" />
							<DAI desc="Output 9 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.9.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="General indication no 10">
							<DAI desc="Output 10 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.10.Value,140,13" />
							<DAI desc="Output 10 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.10.Value,140,100" />
							<DAI desc="Output 10 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.10.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="General indication no 11">
							<DAI desc="Output 11 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.11.Value,140,13" />
							<DAI desc="Output 11 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.11.Value,140,100" />
							<DAI desc="Output 11 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.11.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="General indication no 12">
							<DAI desc="Output 12 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.12.Value,140,13" />
							<DAI desc="Output 12 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.12.Value,140,100" />
							<DAI desc="Output 12 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.12.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="General indication no 13">
							<DAI desc="Output 13 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.13.Value,140,13" />
							<DAI desc="Output 13 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.13.Value,140,100" />
							<DAI desc="Output 13 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.13.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="General indication no 14">
							<DAI desc="Output 14 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.14.Value,140,13" />
							<DAI desc="Output 14 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.14.Value,140,100" />
							<DAI desc="Output 14 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.14.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="General indication no 15">
							<DAI desc="Output 15 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.15.Value,140,13" />
							<DAI desc="Output 15 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.15.Value,140,100" />
							<DAI desc="Output 15 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.15.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="General indication no 16">
							<DAI desc="Output 16 status" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.16.Value,140,13" />
							<DAI desc="Output 16 status" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.16.Value,140,100" />
							<DAI desc="Output 16 status" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.16.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VS" lnClass="GGIO" inst="1" lnType="ABBIED670_REV1_VSGGIO">
						<Private type="ABB_FunctionRefs">b6b1457d-b737-4479-a203-9c8fcb361929</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.1.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.1.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="DPCSO" desc="Double point controllable status output">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.1.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.1.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
							</SDI>
							<DAI desc="Position indication, integer" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.1.OUT.2.Value,141,12" />
							<DAI desc="Position indication, integer" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.1.OUT.2.Value,141,100" />
							<DAI desc="Position indication, integer" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.1.OUT.2.Value,141,32" />
							<DAI desc="Used by CH" name="stSeld" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.1.OUT.0.Value,140,13" />
							<DAI desc="Specifies the type for control model according to IEC 61850" name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.1.PARAM.1.Value,-1,-1" valKind="Set" />
							<DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
					</LN>
					<LN prefix="VS" lnClass="GGIO" inst="10" lnType="ABBIED670_REV1_VSGGIO_#LIB1" desc="Versatile Switch">
						<Private type="ABB_FunctionRefs">ff5504b5-e66c-4e50-b5d8-bb2e3bd8b33d</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.10.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.10.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.10.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.10.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.10.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.10.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.10.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.10.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.10.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.10.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.10.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.10.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.10.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="DPCSO" desc="Double point controllable status output">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.10.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.10.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.10.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.10.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.10.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.10.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.10.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.10.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.10.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.10.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.10.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.10.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.10.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.10.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,1" />
							</SDI>
							<DAI desc="Position indication, integer" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.10.OUT.2.Value,141,12" />
							<DAI desc="Position indication, integer" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.10.OUT.2.Value,141,100" />
							<DAI desc="Position indication, integer" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.10.OUT.2.Value,141,32" />
							<DAI desc="Used by CH" name="stSeld" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.10.OUT.0.Value,140,13" />
							<DAI desc="Specifies the type for control model according to IEC 61850" name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.10.PARAM.1.Value,-1,-1" valKind="Set" />
							<DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
					</LN>
					<LN prefix="VS" lnClass="GGIO" inst="11" lnType="ABBIED670_REV1_VSGGIO_#LIB1">
						<Private type="ABB_FunctionRefs">20a060ae-7e53-400f-b617-344e314e8c47</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.11.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.11.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.11.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.11.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.11.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.11.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.11.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.11.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.11.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.11.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.11.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.11.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.11.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="DPCSO" desc="Double point controllable status output">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.11.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.11.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.11.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.11.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.11.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.11.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.11.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.11.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.11.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,1" />
								<DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.11.DPC.0.IEC,46,16" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,20" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.11.DPC.0.IEC,46,23" />
									<DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.11.DPC.0.IEC,46,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.11.DPC.0.IEC,46,255" />
								<DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.11.DPC.0.IEC,46,200" />
								<DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.11.DPC.0.IEC,46,1" />
							</SDI>
							<DAI desc="Position indication, integer" name="stVal" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.11.OUT.2.Value,141,12" />
							<DAI desc="Position indication, integer" name="q" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.11.OUT.2.Value,141,100" />
							<DAI desc="Position indication, integer" name="t" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.11.OUT.2.Value,141,32" />
							<DAI desc="Used by CH" name="stSeld" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.11.OUT.0.Value,140,13" />
							<DAI desc="Specifies the type for control model according to IEC 61850" name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.11.PARAM.1.Value,-1,-1" valKind="Set" />
							<DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="UV2_1">
					<LN0 lnClass="LLN0" inst="" lnType="ABBIED670_GEN2LLN0">
						<Private type="ABB_FunctionRefs">07bd6bbf-86ca-4d9f-b74a-235b7501574f</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
								<Val>235982</Val>
							</DAI>
							<DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
						</DOI>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
						<Private type="ABB_FunctionRefs">07bd6bbf-86ca-4d9f-b74a-235b7501574f</Private>
						<DOI name="PhyNam" desc="Physical device name plate">
							<DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="Firmware version" name="swRev" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
							<DAI desc="IED serial number" name="serNum" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
							<DAI desc="Product definition" name="model" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SrcSt" desc="Redundancy port supervision">
							<DAI desc="Channel A status" name="stValA" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
							<DAI desc="Channel B status" name="stValB" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
							<DAI desc="Channel A and B quality and time of last status change" name="q" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
							<DAI desc="Channel A and B quality and time of last status change" name="t" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
							<DAI desc="Channel A error rate (0 - 1000)" name="errRateA" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
							<DAI desc="Channel B error rate (0 - 1000)" name="errRateB" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
							<DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
							<DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="UV2" lnClass="PTUV" inst="1" lnType="ABBIED670_UV2PTUV">
						<Private type="ABB_FunctionRefs">07bd6bbf-86ca-4d9f-b74a-235b7501574f</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start">
							<DAI desc="Common start signal from step1" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step1 phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step1 phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step1 phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Common start signal from step1" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
							<DAI desc="Common start signal from step1" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="Common trip signal from step1" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
							<DAI desc="Trip signal from step1 phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
							<DAI desc="Trip signal from step1 phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
							<DAI desc="Trip signal from step1 phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
							<DAI desc="Common trip signal from step1" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
							<DAI desc="Common trip signal from step1" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="UV2" lnClass="PTUV" inst="2" lnType="ABBIED670_UV2PTUV">
						<Private type="ABB_FunctionRefs">07bd6bbf-86ca-4d9f-b74a-235b7501574f</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start">
							<DAI desc="Common start signal from step2" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step2 phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step2 phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step2 phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Common start signal from step2" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
							<DAI desc="Common start signal from step2" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="Common trip signal from step2" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
							<DAI desc="Trip signal from step2 phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
							<DAI desc="Trip signal from step2 phase L2 " name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
							<DAI desc="Trip signal from step2 phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
							<DAI desc="Common trip signal from step2" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
							<DAI desc="Common trip signal from step2" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="UV2" lnClass="PTRC" inst="1" lnType="ABBIED670_PH1PTRC">
						<Private type="ABB_FunctionRefs">07bd6bbf-86ca-4d9f-b74a-235b7501574f</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
							<DAI desc="Trip" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
							<DAI desc="Trip" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
							<DAI desc="Trip" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
						</DOI>
						<DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
							<DAI desc="General start signal" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="General start signal" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
							<DAI desc="General start signal" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,200" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="OV2_1">
					<LN0 lnClass="LLN0" inst="" lnType="ABBIED670_GEN2LLN0">
						<Private type="ABB_FunctionRefs">f1f09fdd-32ed-4dda-9d12-9f4fb3efaceb</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
								<Val>220318</Val>
							</DAI>
							<DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
						</DOI>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
						<Private type="ABB_FunctionRefs">f1f09fdd-32ed-4dda-9d12-9f4fb3efaceb</Private>
						<DOI name="PhyNam" desc="Physical device name plate">
							<DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="Firmware version" name="swRev" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
							<DAI desc="IED serial number" name="serNum" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
							<DAI desc="Product definition" name="model" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SrcSt" desc="Redundancy port supervision">
							<DAI desc="Channel A status" name="stValA" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
							<DAI desc="Channel B status" name="stValB" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
							<DAI desc="Channel A and B quality and time of last status change" name="q" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
							<DAI desc="Channel A and B quality and time of last status change" name="t" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
							<DAI desc="Channel A error rate (0 - 1000)" name="errRateA" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
							<DAI desc="Channel B error rate (0 - 1000)" name="errRateB" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
							<DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
							<DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="OV2" lnClass="PTOV" inst="1" lnType="ABBIED670_OV2PTOV">
						<Private type="ABB_FunctionRefs">f1f09fdd-32ed-4dda-9d12-9f4fb3efaceb</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start">
							<DAI desc="Common start signal from step1" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step1 phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step1 phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step1 phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Common start signal from step1" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
							<DAI desc="Common start signal from step1" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="Common trip signal from step1" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
							<DAI desc="Trip signal from step1 phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
							<DAI desc="Trip signal from step1 phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
							<DAI desc="Trip signal from step1 phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
							<DAI desc="Common trip signal from step1" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
							<DAI desc="Common trip signal from step1" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="OV2" lnClass="PTOV" inst="2" lnType="ABBIED670_OV2PTOV">
						<Private type="ABB_FunctionRefs">f1f09fdd-32ed-4dda-9d12-9f4fb3efaceb</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start">
							<DAI desc="Common start signal from step2" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step2 phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step2 phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step2 phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Common start signal from step2" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
							<DAI desc="Common start signal from step2" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI desc="Common trip signal from step2" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
							<DAI desc="Trip signal from step2 phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
							<DAI desc="Trip signal from step2 phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
							<DAI desc="Trip signal from step2 phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
							<DAI desc="Common trip signal from step2" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
							<DAI desc="Common trip signal from step2" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="OV2" lnClass="PTRC" inst="1" lnType="ABBIED670_PH1PTRC">
						<Private type="ABB_FunctionRefs">f1f09fdd-32ed-4dda-9d12-9f4fb3efaceb</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
							<DAI desc="Trip" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
							<DAI desc="Trip" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
							<DAI desc="Trip" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
						</DOI>
						<DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
							<DAI desc="General start signal" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="General start signal" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
							<DAI desc="General start signal" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,200" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="EF4_1">
					<LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_EF4LLN0">
						<Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.EF4_D.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.EF4_D.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
								<Val>371135</Val>
							</DAI>
							<DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
							<DAI desc="Invalid coefficients for user programmable curve" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.13.Value,140,13" />
							<DAI desc="Invalid coefficients for user programmable curve" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.13.Value,140,100" />
							<DAI desc="Invalid coefficients for user programmable curve" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.13.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
						<Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
						<DOI name="PhyNam" desc="Physical device name plate">
							<DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="Firmware version" name="swRev" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
							<DAI desc="IED serial number" name="serNum" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
							<DAI desc="Product definition" name="model" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SrcSt" desc="Redundancy port supervision">
							<DAI desc="Channel A status" name="stValA" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
							<DAI desc="Channel B status" name="stValB" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
							<DAI desc="Channel A and B quality and time of last status change" name="q" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
							<DAI desc="Channel A and B quality and time of last status change" name="t" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
							<DAI desc="Channel A error rate (0 - 1000)" name="errRateA" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
							<DAI desc="Channel B error rate (0 - 1000)" name="errRateB" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
							<DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
							<DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="EF4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV1_GEN4PHAR">
						<Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start (active when restraint is needed)">
							<DAI desc="2nd harmonic block signal" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.14.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="2nd harmonic block signal" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.14.Value,140,100" />
							<DAI desc="2nd harmonic block signal" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.14.Value,140,200" />
						</DOI>
					</LN>
					<LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED670_REV1_EF4PTRC">
						<Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
							<DAI desc="Trip" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.9.Value,140,13" />
							<DAI desc="Trip" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.9.Value,140,100" />
							<DAI desc="Trip" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.9.Value,140,32" />
						</DOI>
						<DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
							<DAI desc="General start signal" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.8.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="General start signal" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.8.Value,140,100" />
							<DAI desc="General start signal" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.8.Value,140,200" />
						</DOI>
						<DOI name="OpSOF" desc="Trip signal from earth fault switch onto fault function">
							<DAI desc="Trip signal from earth fault switch onto fault function" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.16.Value,140,13" />
							<DAI desc="Trip signal from earth fault switch onto fault function" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.16.Value,140,100" />
							<DAI desc="Trip signal from earth fault switch onto fault function" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.16.Value,140,32" />
							<DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="StrSOF" desc="Start signal from earth fault switch onto fault function">
							<DAI desc="Start signal from earth fault switch onto fault function" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.15.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from earth fault switch onto fault function" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.15.Value,140,100" />
							<DAI desc="Start signal from earth fault switch onto fault function" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.15.Value,140,200" />
							<DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="EF4" lnClass="PTOC" inst="1" lnType="ABBIED670_REV1_PH1PTOC">
						<Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="Start signal step 1" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.0.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal step 1" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.0.Value,140,100" />
							<DAI desc="Start signal step 1" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.0.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="Trip signal from step 1" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.1.Value,140,13" />
							<DAI desc="Trip signal from step 1" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.1.Value,140,100" />
							<DAI desc="Trip signal from step 1" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.1.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="EF4" lnClass="PTOC" inst="2" lnType="ABBIED670_REV1_PH1PTOC">
						<Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="Start signal step 2" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.2.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal step 2" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.2.Value,140,100" />
							<DAI desc="Start signal step 2" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.2.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="Trip signal from step 2" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.3.Value,140,13" />
							<DAI desc="Trip signal from step 2" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.3.Value,140,100" />
							<DAI desc="Trip signal from step 2" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.3.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="EF4" lnClass="PTOC" inst="3" lnType="ABBIED670_REV1_PH1PTOC">
						<Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="Start signal step 3" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.4.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal step 3" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.4.Value,140,100" />
							<DAI desc="Start signal step 3" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.4.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="Trip signal from step 3" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.5.Value,140,13" />
							<DAI desc="Trip signal from step 3" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.5.Value,140,100" />
							<DAI desc="Trip signal from step 3" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.5.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="EF4" lnClass="PTOC" inst="4" lnType="ABBIED670_REV1_PH1PTOC">
						<Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="Start signal step 4" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.6.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal step 4" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.6.Value,140,100" />
							<DAI desc="Start signal step 4" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.6.Value,140,200" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="Trip signal from step 4" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.7.Value,140,13" />
							<DAI desc="Trip signal from step 4" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.7.Value,140,100" />
							<DAI desc="Trip signal from step 4" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.7.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED670_REV4_EF4RDIR">
						<Private type="ABB_FunctionRefs">af5b9908-6fac-42ab-914f-eb77847c73ca</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Dir" desc="Direction">
							<DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI desc="Fault direction coded as integer" name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.EF4_D.1.OUT.17.Value,33,30" />
							<DAI desc="Fault direction coded as integer" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.17.Value,140,100" />
							<DAI desc="Fault direction coded as integer" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.17.Value,140,200" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="OC4_1">
					<LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_EF4LLN0">
						<Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.OC4_C.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.OC4_C.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.OC4_C.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.OC4_C.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.OC4_C.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.OC4_C.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
								<Val>333997</Val>
							</DAI>
							<DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
							<DAI desc="Invalid coefficients for user programmable curve" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.30.Value,140,13" />
							<DAI desc="Invalid coefficients for user programmable curve" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.30.Value,140,100" />
							<DAI desc="Invalid coefficients for user programmable curve" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.30.Value,140,32" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
						<Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
						<DOI name="PhyNam" desc="Physical device name plate">
							<DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="Firmware version" name="swRev" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
							<DAI desc="IED serial number" name="serNum" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
							<DAI desc="Product definition" name="model" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SrcSt" desc="Redundancy port supervision">
							<DAI desc="Channel A status" name="stValA" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
							<DAI desc="Channel B status" name="stValB" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
							<DAI desc="Channel A and B quality and time of last status change" name="q" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
							<DAI desc="Channel A and B quality and time of last status change" name="t" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
							<DAI desc="Channel A error rate (0 - 1000)" name="errRateA" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
							<DAI desc="Channel B error rate (0 - 1000)" name="errRateB" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
							<DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
							<DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="OC4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV1_GEN4PHAR">
						<Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour ">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start (active when restraint is needed)">
							<DAI desc="Block from second harmonic detection" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.31.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Block from second harmonic detection" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.31.Value,140,100" />
							<DAI desc="Block from second harmonic detection" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.31.Value,140,200" />
						</DOI>
					</LN>
					<LN prefix="OC4" lnClass="PTOC" inst="1" lnType="ABBIED670_PH3PTOC">
						<Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="Common start signal from step1" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.34.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step1 phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.6.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step1 phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.7.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step1 phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.8.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Common start signal from step1" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.34.Value,140,100" />
							<DAI desc="Common start signal from step1" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.34.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="Common trip signal from step1" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.35.Value,140,13" />
							<DAI desc="Trip signal from step1 phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.9.Value,140,13" />
							<DAI desc="Trip signal from step1 phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.10.Value,140,13" />
							<DAI desc="Trip signal from step1 phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.11.Value,140,13" />
							<DAI desc="Common trip signal from step1" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.35.Value,140,100" />
							<DAI desc="Common trip signal from step1" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.35.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="OC4" lnClass="PTOC" inst="2" lnType="ABBIED670_PH3PTOC">
						<Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="Common start signal from step2" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.36.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step2 phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.12.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step2 phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.13.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step2 phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.14.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Common start signal from step2" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.36.Value,140,100" />
							<DAI desc="Common start signal from step2" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.36.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="Common trip signal from step2" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.37.Value,140,13" />
							<DAI desc="Trip signal from step2 phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.15.Value,140,13" />
							<DAI desc="Trip signal from step2 phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.16.Value,140,13" />
							<DAI desc="Trip signal from step2 phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.17.Value,140,13" />
							<DAI desc="Common trip signal from step2" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.37.Value,140,100" />
							<DAI desc="Common trip signal from step2" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.37.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="OC4" lnClass="PTOC" inst="3" lnType="ABBIED670_PH3PTOC">
						<Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="Common start signal from step3" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.38.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step3 phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.18.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step3 phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.19.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step3 phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.20.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Common start signal from step3" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.38.Value,140,100" />
							<DAI desc="Common start signal from step3" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.38.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="Common trip signal from step3" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.39.Value,140,13" />
							<DAI desc="Trip signal from step3 phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.21.Value,140,13" />
							<DAI desc="Trip signal from step3 phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.22.Value,140,13" />
							<DAI desc="Trip signal from step3 phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.23.Value,140,13" />
							<DAI desc="Common trip signal from step3" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.39.Value,140,100" />
							<DAI desc="Common trip signal from step3" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.39.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="OC4" lnClass="PTOC" inst="4" lnType="ABBIED670_PH3PTOC">
						<Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Str" desc="Start ">
							<DAI desc="Common start signal from step4" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.40.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step4 phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.24.Value,140,13" />
							<DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step4 phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.25.Value,140,13" />
							<DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from step4 phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.26.Value,140,13" />
							<DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Common start signal from step4" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.40.Value,140,100" />
							<DAI desc="Common start signal from step4" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.40.Value,140,32" />
						</DOI>
						<DOI name="Op" desc="Operate ">
							<DAI desc="Common trip signal from step4" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.41.Value,140,13" />
							<DAI desc="Trip signal from step4 phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.27.Value,140,13" />
							<DAI desc="Trip signal from step4 phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.28.Value,140,13" />
							<DAI desc="Trip signal from step4 phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.29.Value,140,13" />
							<DAI desc="Common trip signal from step4" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.41.Value,140,100" />
							<DAI desc="Common trip signal from step4" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.41.Value,140,32" />
						</DOI>
					</LN>
					<LN prefix="OC4" lnClass="PTRC" inst="1" lnType="ABBIED670_PH3PTRC">
						<Private type="ABB_FunctionRefs">20c8bf15-3a08-491d-8b8a-25ffd2078fa5</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.OC4_C.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.ModSt,152,200" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.OC4_C.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.OC4_C.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.OC4_C.1.THIS.0.Beh,152,200" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
							<DAI desc="Trip" name="general" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.33.Value,140,13" />
							<DAI desc="Trip signal from  phase L1" name="phsA" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.1.Value,140,13" />
							<DAI desc="Trip signal from phase L2" name="phsB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.3.Value,140,13" />
							<DAI desc="Trip signal from phase L3" name="phsC" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.5.Value,140,13" />
							<DAI desc="Trip" name="q" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.33.Value,140,100" />
							<DAI desc="Trip" name="t" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.33.Value,140,32" />
						</DOI>
						<DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
							<DAI desc="General start signal" name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.32.Value,140,13" />
							<DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
							<DAI desc="Start signal from phase L1" name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.0.Value,140,13" />
							<DAI desc="Direction for phase1" name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_C.1.OUT.42.Value,33,30" />
							<DAI desc="Start signal from phase L2" name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.2.Value,140,13" />
							<DAI desc="Direction for phase2" name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_C.1.OUT.43.Value,33,30" />
							<DAI desc="Start signal from phase L3" name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_C.1.OUT.4.Value,140,13" />
							<DAI desc="Direction for phase3" name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.OC4_C.1.OUT.44.Value,33,30" />
							<DAI desc="General start signal" name="q" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_C.1.OUT.32.Value,140,100" />
							<DAI desc="General start signal" name="t" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_C.1.OUT.32.Value,140,32" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="SES_1">
					<LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV2_RSY1LLN0">
						<Private type="ABB_FunctionRefs">2e9f2727-6821-46a0-8e3f-abd1cdc99d75</Private>
						<DOI name="Mod" desc="Mode">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,21" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,23" />
									<DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,24" />
								</SDI>
								<DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,255" />
								<DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,200" />
								<DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,1" />
								<DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,49,16" />
							</SDI>
							<DAI desc="Mode parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,152,29" />
							<DAI desc="Mode parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,152,100" />
							<DAI desc="Mode parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Mod,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set">
								<Val>236150</Val>
							</DAI>
							<DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
						</DOI>
						<DOI name="Bus1Sel" desc="Bus1 selected">
							<DAI desc="Bus1 selected" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.0.Value,140,13" />
							<DAI desc="Bus1 selected" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.0.Value,140,100" />
							<DAI desc="Bus1 selected" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.0.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Bus2Sel" desc="Bus2 selected">
							<DAI desc="Bus2 selected" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.1.Value,140,13" />
							<DAI desc="Bus2 selected" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.1.Value,140,100" />
							<DAI desc="Bus2 selected" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.1.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Lin1Sel" desc="Line1 selected">
							<DAI desc="Line1 selected" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.2.Value,140,13" />
							<DAI desc="Line1 selected" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.2.Value,140,100" />
							<DAI desc="Line1 selected" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.2.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="Lin2Sel" desc="Line2 selected">
							<DAI desc="Line2 selected" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.3.Value,140,13" />
							<DAI desc="Line2 selected" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.3.Value,140,100" />
							<DAI desc="Line2 selected" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.3.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="SelFuFail" desc="Selected voltage transformer fuse failed">
							<DAI desc="Selected voltage transformer fuse failed" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.4.Value,140,13" />
							<DAI desc="Selected voltage transformer fuse failed" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.4.Value,140,100" />
							<DAI desc="Selected voltage transformer fuse failed" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.4.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="TestEnOK" desc="Energizing check OK test output">
							<DAI desc="Energizing check OK test output" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.7.Value,140,13" />
							<DAI desc="Energizing check OK test output" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.7.Value,140,100" />
							<DAI desc="Energizing check OK test output" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.7.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="VHiAlm" desc="Voltage amplitudes above set limits">
							<DAI desc="Voltage amplitudes above set limits" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.18.Value,140,13" />
							<DAI desc="Voltage amplitudes above set limits" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.18.Value,140,100" />
							<DAI desc="Voltage amplitudes above set limits" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.18.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="InadCBCls" desc="Inadvertent circuit breaker closing">
							<DAI desc="Inadvertent circuit breaker closing" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.46.Value,140,13" />
							<DAI desc="Inadvertent circuit breaker closing" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.46.Value,140,100" />
							<DAI desc="Inadvertent circuit breaker closing" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.46.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
						<Private type="ABB_FunctionRefs">2e9f2727-6821-46a0-8e3f-abd1cdc99d75</Private>
						<DOI name="PhyNam" desc="Physical device name plate">
							<DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI desc="Firmware version" name="swRev" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
							<DAI desc="IED serial number" name="serNum" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
							<DAI desc="Product definition" name="model" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
							<DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SrcSt" desc="Redundancy port supervision">
							<DAI desc="Channel A status" name="stValA" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
							<DAI desc="Channel B status" name="stValB" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
							<DAI desc="Channel A and B quality and time of last status change" name="q" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
							<DAI desc="Channel A and B quality and time of last status change" name="t" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
							<DAI desc="Channel A error rate (0 - 1000)" name="errRateA" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
							<DAI desc="Channel B error rate (0 - 1000)" name="errRateB" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
							<DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
							<DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
							<DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SES" lnClass="RSYN" inst="1" lnType="ABBIED670_REV2_AUT1RSYN">
						<Private type="ABB_FunctionRefs">2e9f2727-6821-46a0-8e3f-abd1cdc99d75</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Rel" desc="Release">
							<DAI desc="Automatic release " name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.42.Value,140,13" />
							<DAI desc="Automatic release " name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.42.Value,140,100" />
							<DAI desc="Automatic release " name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.42.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="VInd" desc="Voltage difference out of limit">
							<DAI desc="Voltage difference out of limit" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,13" />
							<DAI desc="Voltage difference out of limit" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,100" />
							<DAI desc="Voltage difference out of limit" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="AngInd" desc="Angle Difference Indicator">
							<DAI desc="Phase angle difference out of limit for Auto operation" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.14.Value,140,13" />
							<DAI desc="Phase angle difference out of limit for Auto operation" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.14.Value,140,100" />
							<DAI desc="Phase angle difference out of limit for Auto operation" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.14.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="HzInd" desc="Frequency Difference Indicator">
							<DAI desc="Frequency difference out of limit for Auto operation" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.12.Value,140,13" />
							<DAI desc="Frequency difference out of limit for Auto operation" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.12.Value,140,100" />
							<DAI desc="Frequency difference out of limit for Auto operation" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.12.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="DifVClc" desc="Calculated Difference in Voltage">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.15.Value,148,27" />
							</SDI>
							<DAI desc="Calculated difference of voltage in p.u" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.15.Value,148,100" />
							<DAI desc="Calculated difference of voltage in p.u" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.15.Value,148,32" />
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="DifHzClc" desc="Calculated Difference in Frequency">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.16.Value,148,27" />
							</SDI>
							<DAI desc="Calculated difference of frequency" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.16.Value,148,100" />
							<DAI desc="Calculated difference of frequency" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.16.Value,148,32" />
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="DifAngClc" desc="Calculated Difference of Phase Angle">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.17.Value,148,27" />
							</SDI>
							<DAI desc="Calculated difference of phase angle" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.17.Value,148,100" />
							<DAI desc="Calculated difference of phase angle" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.17.Value,148,32" />
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="EnOK" desc="Auto energizing check OK">
							<DAI desc="Automatic energizing check OK" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.5.Value,140,13" />
							<DAI desc="Automatic energizing check OK" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.5.Value,140,100" />
							<DAI desc="Automatic energizing check OK" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.5.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="TestSCOK" desc="Auto synchro check OK test output">
							<DAI desc="Auto synchro check OK test output" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.30.Value,140,13" />
							<DAI desc="Auto synchro check OK test output" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.30.Value,140,100" />
							<DAI desc="Auto synchro check OK test output" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.30.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="VBus" desc="Voltage amplitude for Bus voltage">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.19.Value,148,27" />
							</SDI>
							<DAI desc="Bus voltage" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.19.Value,148,100" />
							<DAI desc="Bus voltage" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.19.Value,148,32" />
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="VLin" desc="Voltage amplitude for Line voltage">
							<SDI name="mag">
								<DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.24.Value,148,27" />
							</SDI>
							<DAI desc="Line voltage" name="q" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.24.Value,148,100" />
							<DAI desc="Line voltage" name="t" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.24.Value,148,32" />
							<DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SES" lnClass="RSYN" inst="2" lnType="ABBIED670_REV2_MAN1RSYN">
						<Private type="ABB_FunctionRefs">2e9f2727-6821-46a0-8e3f-abd1cdc99d75</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Rel" desc="Release">
							<DAI desc="Manual release" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.43.Value,140,13" />
							<DAI desc="Manual release" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.43.Value,140,100" />
							<DAI desc="Manual release" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.43.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="VInd" desc="Voltage difference out of limit">
							<DAI desc="Voltage difference out of limit" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,13" />
							<DAI desc="Voltage difference out of limit" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,100" />
							<DAI desc="Voltage difference out of limit" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.10.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="AngInd" desc="Angle Difference Indicator">
							<DAI desc="Phase angle difference out of limit for Manual Operation" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.13.Value,140,13" />
							<DAI desc="Phase angle difference out of limit for Manual Operation" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.13.Value,140,100" />
							<DAI desc="Phase angle difference out of limit for Manual Operation" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.13.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="HzInd" desc="Frequency Difference Indicator">
							<DAI desc="Frequency difference out of limit for Manual operation" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.11.Value,140,13" />
							<DAI desc="Frequency difference out of limit for Manual operation" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.11.Value,140,100" />
							<DAI desc="Frequency difference out of limit for Manual operation" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.11.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="EnOK" desc="Manual energizing check OK">
							<DAI desc="Manual energizing check OK" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.6.Value,140,13" />
							<DAI desc="Manual energizing check OK" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.6.Value,140,100" />
							<DAI desc="Manual energizing check OK" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.6.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="TestSCOK" desc="Manual synchro check OK test output">
							<DAI desc="Manual synchro check OK test output" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.9.Value,140,13" />
							<DAI desc="Manual synchro check OK test output" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.9.Value,140,100" />
							<DAI desc="Manual synchro check OK test output" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.9.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SES" lnClass="RSYN" inst="3" lnType="ABBIED670_REV3_SYNRSYN">
						<Private type="ABB_FunctionRefs">2e9f2727-6821-46a0-8e3f-abd1cdc99d75</Private>
						<DOI name="Mod" desc="Mode">
							<DAI desc="Mode status value parameter for 61850" name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,29" />
							<DAI desc="Mode status value parameter for 61850" name="q" sAddr="/INC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,100" />
							<DAI desc="Mode status value parameter for 61850" name="t" sAddr="/INC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.ModSt,152,32" />
							<DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI desc="Behaviour parameter for 61850" name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,29" />
							<DAI desc="Behaviour parameter for 61850" name="q" sAddr="/INS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,100" />
							<DAI desc="Behaviour parameter for 61850" name="t" sAddr="/INS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.THIS.0.Beh,152,32" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
							<DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
							<DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
							<DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="Rel" desc="Release">
							<DAI desc="Synchronizing OK output" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.32.Value,140,13" />
							<DAI desc="Synchronizing OK output" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.32.Value,140,100" />
							<DAI desc="Synchronizing OK output" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.32.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="SynPrg" desc="Synchronising in progress">
							<DAI desc="Synchronizing in progress" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.31.Value,140,13" />
							<DAI desc="Synchronizing in progress" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.31.Value,140,100" />
							<DAI desc="Synchronizing in progress" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.31.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
						</DOI>
						<DOI name="FailSyn" desc="Synchronizing failed">
							<DAI desc="Synchronizing failed" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.33.Value,140,13" />
							<DAI desc="Synchronizing failed" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.33.Value,140,100" />
							<DAI desc="Synchronizing failed" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.33.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="TestSynOK" desc="Synchronizing OK test output">
							<DAI desc="Synchronizing OK test output" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.34.Value,140,13" />
							<DAI desc="Synchronizing OK test output" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.34.Value,140,100" />
							<DAI desc="Synchronizing OK test output" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.34.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="VHiAlmSyn" desc="Voltage amplitudes for synchronizing above set limits">
							<DAI desc="Voltage amplitudes for synchronizing above set limits" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.35.Value,140,13" />
							<DAI desc="Voltage amplitudes for synchronizing above set limits" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.35.Value,140,100" />
							<DAI desc="Voltage amplitudes for synchronizing above set limits" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.35.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="VIndSyn" desc="Voltage difference out of limit for synchronizing">
							<DAI desc="Voltage difference out of limit for synchronizing" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.36.Value,140,13" />
							<DAI desc="Voltage difference out of limit for synchronizing" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.36.Value,140,100" />
							<DAI desc="Voltage difference out of limit for synchronizing" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.36.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="HzIndSyn" desc="Frequency difference out of limit for synchronizing">
							<DAI desc="Frequency difference out of limit for synchronizing" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.37.Value,140,13" />
							<DAI desc="Frequency difference out of limit for synchronizing" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.37.Value,140,100" />
							<DAI desc="Frequency difference out of limit for synchronizing" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.37.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="HzInBndSyn" desc="Frequency difference in band for synchronizing">
							<DAI desc="Frequency difference in band for synchronizing" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.38.Value,140,13" />
							<DAI desc="Frequency difference in band for synchronizing" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.38.Value,140,100" />
							<DAI desc="Frequency difference in band for synchronizing" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.38.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
						<DOI name="HzRCIndSyn" desc="Frequency derivative out of limit for synchronizing">
							<DAI desc="Frequency derivative out of limit for synchronizing" name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.39.Value,140,13" />
							<DAI desc="Frequency derivative out of limit for synchronizing" name="q" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.39.Value,140,100" />
							<DAI desc="Frequency derivative out of limit for synchronizing" name="t" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_B.1.OUT.39.Value,140,32" />
							<DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" valKind="Set" />
							<DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
								<Val>1MRK117-792</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="ABBIED670_REV4_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="ABB_a_dDPL" />
			<DO name="PhyHealth" type="ABB_c_dINS" />
			<DO name="Proxy" type="ABB_b_dSPS" />
			<DO name="SrcSt" type="ABB_v1_dRSS" />
		</LNodeType>
		<LNodeType id="ABBIED670_DRPRDRE" lnClass="RDRE">
			<DO name="Mod" type="ABB_a_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_a_dLPL" />
			<DO name="RcdMade" type="ABB_b_dSPS" />
			<DO name="FltNum" type="ABB_b_dINS" />
		</LNodeType>
		<LNodeType id="ABBIED670_ZMQAPDIS" lnClass="PDIS">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Str" type="ABB_aACD" />
			<DO transient="true" name="Op" type="ABB_aACT" />
			<DO name="StrNDir" type="ABB_v1SPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_SMPPTRC" lnClass="PTRC">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO transient="true" name="Op" type="ABB_aACT" />
			<DO name="LORs" type="ABB_v1SPC" />
			<DO name="SPTr" type="ABB_v1SPS" />
			<DO name="TwoPTr" type="ABB_v1SPS" />
			<DO name="TPTr" type="ABB_v1SPS" />
			<DO name="ClsLO" type="ABB_v1SPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV2_FDPSPDIS" lnClass="PDIS">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Str" type="ABB_aACD" />
			<DO transient="true" name="Op" type="ABB_bACT" />
			<DO name="StrFwdPhA" type="ABB_v1SPS" />
			<DO name="StrFwdPhB" type="ABB_v1SPS" />
			<DO name="StrFwdPhC" type="ABB_v1SPS" />
			<DO name="StrFwdGnd" type="ABB_v1SPS" />
			<DO name="StrRvPhA" type="ABB_v1SPS" />
			<DO name="StrRvPhB" type="ABB_v1SPS" />
			<DO name="StrRvPhC" type="ABB_v1SPS" />
			<DO name="StrRvGnd" type="ABB_v1SPS" />
			<DO name="StrNDPhA" type="ABB_v1SPS" />
			<DO name="StrNDPhB" type="ABB_v1SPS" />
			<DO name="StrNDPhC" type="ABB_v1SPS" />
			<DO name="StrNDGnd" type="ABB_v1SPS" />
			<DO name="Str1Ph" type="ABB_v1SPS" />
			<DO name="Str2Ph" type="ABB_v1SPS" />
			<DO name="Str3Ph" type="ABB_v1SPS" />
			<DO name="RelGnd" type="ABB_v1SPS" />
			<DO name="RelPP" type="ABB_v1SPS" />
			<DO name="StrCndZ" type="ABB_v1INS" />
			<DO name="StrCndA" type="ABB_v1INS" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_ZMRPSB" lnClass="RPSB">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Str" type="ABB_bACD" />
			<DO name="BlkZn" type="ABB_aSPS" />
			<DO name="ZOuter" type="ABB_v1SPS" />
			<DO name="ZInner" type="ABB_v1SPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_EFPIOC" lnClass="PIOC">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO transient="true" name="Op" type="ABB_bACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_PHPIOC" lnClass="PIOC">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO transient="true" name="Op" type="ABB_aACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_SDDRFUF" lnClass="RFUF">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_bLPL" />
			<DO name="Str3Ph" type="ABB_v2ACD" />
			<DO name="Str" type="ABB_v2ACD" />
			<DO name="StrRst" type="ABB_v2ACD" />
		</LNodeType>
		<LNodeType id="ABBIED670_ZCPSCH" lnClass="PSCH">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO transient="true" name="ProTx" type="ABB_aSPS" />
			<DO transient="true" name="ProRx" type="ABB_aSPS" />
			<DO name="Str" type="ABB_bACD" />
			<DO transient="true" name="Op" type="ABB_bACT" />
			<DO name="CarRx" type="ABB_bACT" />
			<DO name="LosOfGrd" type="ABB_aSPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV3_ZCVPSOF" lnClass="PSOF">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_bLPL" />
			<DO transient="true" name="Op" type="ABB_bACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_ZCRWPSCH" lnClass="PSCH">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO transient="true" name="ProTx" type="ABB_aSPS" />
			<DO transient="true" name="ProRx" type="ABB_aSPS" />
			<DO name="Str" type="ABB_bACD" />
			<DO transient="true" name="Op" type="ABB_aACT" />
			<DO name="Echo" type="ABB_bACT" />
			<DO name="WeiOp" type="ABB_bACT" />
			<DO name="RvABlk" type="ABB_bACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_CCRBRF" lnClass="RBRF">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO transient="true" name="OpEx" type="ABB_bACT" />
			<DO transient="true" name="OpIn" type="ABB_aACT" />
			<DO name="OpEx2" type="ABB_v2ACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_TMAGGIO" lnClass="GGIO">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Out1" type="ABB_v1SPS" />
			<DO name="Out2" type="ABB_v1SPS" />
			<DO name="Out3" type="ABB_v1SPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_LMBRFLO" lnClass="RFLO">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="FltZ" type="ABB_bCMV" />
			<DO name="FltDiskm" type="ABB_bMV" />
			<DO name="FltLoop" type="ABB_eINS" />
			<DO name="FltDisRl" type="ABB_v2MV" />
			<DO name="ClcFlt" type="ABB_v1SPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_CCRPLD" lnClass="RPLD">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_bLPL" />
			<DO transient="true" name="Op" type="ABB_bACT" />
			<DO name="Str" type="ABB_v2ACD" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_SMBRREC" lnClass="RREC">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="BlkRec" type="ABB_bSPC" />
			<DO transient="true" name="Op" type="ABB_bACT" />
			<DO name="AutoRecSt" type="ABB_dINS" />
			<DO name="OpRs" type="ABB_v1SPC" />
			<DO name="RdyRec" type="ABB_v1SPS" />
			<DO name="ActRec" type="ABB_v1SPS" />
			<DO name="SucRec" type="ABB_v1SPS" />
			<DO name="UnsRec" type="ABB_v1SPS" />
			<DO name="PrgRec" type="ABB_v1SPS" />
			<DO name="PrgRec11" type="ABB_v1SPS" />
			<DO name="PrgRec21" type="ABB_v1SPS" />
			<DO name="PrgRec31" type="ABB_v1SPS" />
			<DO name="PrgRec32" type="ABB_v1SPS" />
			<DO name="PrgRec33" type="ABB_v1SPS" />
