			<DO name="PrgRec34" type="ABB_v1SPS" />
			<DO name="PrgRec35" type="ABB_v1SPS" />
			<DO name="Prm1PhOp" type="ABB_v1SPS" />
			<DO name="Prp3PhOp" type="ABB_v1SPS" />
			<DO name="WtMst" type="ABB_v1SPS" />
			<DO name="Rec1PhCnt" type="ABB_v1INS" />
			<DO name="Rec2PhCnt" type="ABB_v1INS" />
			<DO name="Rec31Cnt" type="ABB_v1INS" />
			<DO name="Rec32Cnt" type="ABB_v1INS" />
			<DO name="Rec33Cnt" type="ABB_v1INS" />
			<DO name="Rec34Cnt" type="ABB_v1INS" />
			<DO name="Rec35Cnt" type="ABB_v1INS" />
			<DO name="TotRecCnt" type="ABB_v1INS" />
			<DO name="EnaRec" type="ABB_v1SPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_ECRWPSCH" lnClass="PSCH">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO transient="true" name="ProTx" type="ABB_aSPS" />
			<DO transient="true" name="ProRx" type="ABB_aSPS" />
			<DO name="Str" type="ABB_bACD" />
			<DO transient="true" name="Op" type="ABB_bACT" />
			<DO name="Echo" type="ABB_bACT" />
			<DO name="WeiOp" type="ABB_bACT" />
			<DO name="RvABlk" type="ABB_bACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_LOVPTUV" lnClass="PTUV">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Str" type="ABB_bACD" />
			<DO transient="true" name="Op" type="ABB_bACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV2_BRCPTOC" lnClass="PTOC">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Str" type="ABB_bACD" />
			<DO transient="true" name="Op" type="ABB_bACT" />
			<DO name="UnbA" type="ABB_v2MV" />
			<DO name="StrDur" type="ABB_v2MV" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV4_LPTTR" lnClass="PTTR">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Tmp" type="ABB_bMV" />
			<DO name="TmpRl" type="ABB_bMV" />
			<DO name="Str" type="ABB_bACD" />
			<DO transient="true" name="Op" type="ABB_bACT" />
			<DO name="AlmThm" type="ABB_aSPS" />
			<DO name="BlkRecSt" type="ABB_v1SPS" />
			<DO name="SenFlt" type="ABB_v1SPS" />
			<DO name="TmmOp" type="ABB_v1_dINS" />
			<DO name="TmmRsLO" type="ABB_v1_dINS" />
			<DO name="TmpAmb" type="ABB_v2MV" />
		</LNodeType>
		<LNodeType id="ABBIED670_ETPMMTR" lnClass="MMTR">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_aINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="SupRs" type="ABB_v1SPC" />
			<DO name="MaxDmdRs" type="ABB_v1SPC" />
			<DO name="StrAcc" type="ABB_v1SPS" />
			<DO name="WhFwdAlm" type="ABB_v1SPS" />
			<DO name="WhRvAlm" type="ABB_v1SPS" />
			<DO name="VArhFwdAlm" type="ABB_v1SPS" />
			<DO name="VArhRvAlm" type="ABB_v1SPS" />
			<DO name="VArsAccFwd" type="ABB_v2MV" />
			<DO name="VArsAccRev" type="ABB_v2MV" />
			<DO name="WsAccFwd" type="ABB_v2MV" />
			<DO name="WsAccRev" type="ABB_v2MV" />
			<DO name="MaxVArFwdD" type="ABB_v2MV" />
			<DO name="MaxVArRvDm" type="ABB_v2MV" />
			<DO name="MaxWFwdDmd" type="ABB_v2MV" />
			<DO name="MaxWRvDmd" type="ABB_v2MV" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_VMSQI" lnClass="MSQI">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="SeqV" type="ABB_aSEQ" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_CMSQI" lnClass="MSQI">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="SeqA" type="ABB_aSEQ" />
		</LNodeType>
		<LNodeType id="ABBIED670_VNMMXU" lnClass="MMXU">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="PhV" type="ABB_aWYE" />
		</LNodeType>
		<LNodeType id="ABBIED670_CMMXU" lnClass="MMXU">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="A" type="ABB_aWYE" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_CVMMXN" lnClass="MMXN">
			<DO name="Mod" type="ABB_a_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_a_dLPL" />
			<DO name="Amp" type="ABB_a_dMV" />
			<DO name="Vol" type="ABB_a_dMV" />
			<DO name="Watt" type="ABB_a_dMV" />
			<DO name="VolAmpr" type="ABB_a_dMV" />
			<DO name="VolAmp" type="ABB_a_dMV" />
			<DO name="PwrFact" type="ABB_a_dMV" />
			<DO name="Hz" type="ABB_a_dMV" />
			<DO name="ALd" type="ABB_v1_dSPS" />
			<DO name="ALg" type="ABB_v1_dSPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_VMMXU" lnClass="MMXU">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="PPV" type="ABB_aDEL" />
		</LNodeType>
		<LNodeType id="ABBIED670_GEN2LLN0" lnClass="LLN0">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_ln0LPL" />
		</LNodeType>
		<LNodeType id="ABBIED670_UV2PTUV" lnClass="PTUV">
			<DO name="Mod" type="ABB_cINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Str" type="ABB_aACD" />
			<DO transient="true" name="Op" type="ABB_aACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_PH1PTRC" lnClass="PTRC">
			<DO name="Mod" type="ABB_cINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO transient="true" name="Op" type="ABB_bACT" />
			<DO name="Str" type="ABB_bACD" />
		</LNodeType>
		<LNodeType id="ABBIED670_OV2PTOV" lnClass="PTOV">
			<DO name="Mod" type="ABB_cINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Str" type="ABB_aACD" />
			<DO transient="true" name="Op" type="ABB_aACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_EF4LLN0" lnClass="LLN0">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_ln0LPL" />
			<DO name="IvdCrv" type="ABB_v1SPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_GEN4PHAR" lnClass="PHAR">
			<DO name="Mod" type="ABB_cINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Str" type="ABB_bACD" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_EF4PTRC" lnClass="PTRC">
			<DO name="Mod" type="ABB_cINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO transient="true" name="Op" type="ABB_bACT" />
			<DO name="Str" type="ABB_bACD" />
			<DO name="OpSOF" type="ABB_v2ACT" />
			<DO name="StrSOF" type="ABB_v2ACD" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_PH1PTOC" lnClass="PTOC">
			<DO name="Mod" type="ABB_cINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Str" type="ABB_bACD" />
			<DO transient="true" name="Op" type="ABB_bACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV4_EF4RDIR" lnClass="RDIR">
			<DO name="Mod" type="ABB_cINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Dir" type="ABB_bACD" />
		</LNodeType>
		<LNodeType id="ABBIED670_PH3PTOC" lnClass="PTOC">
			<DO name="Mod" type="ABB_cINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Str" type="ABB_aACD" />
			<DO transient="true" name="Op" type="ABB_aACT" />
		</LNodeType>
		<LNodeType id="ABBIED670_PH3PTRC" lnClass="PTRC">
			<DO name="Mod" type="ABB_cINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO transient="true" name="Op" type="ABB_aACT" />
			<DO name="Str" type="ABB_aACD" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV2_RSY1LLN0" lnClass="LLN0">
			<DO name="Mod" type="ABB_a_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_ln0_dLPL" />
			<DO name="Bus1Sel" type="ABB_v1_dSPS" />
			<DO name="Bus2Sel" type="ABB_v1_dSPS" />
			<DO name="Lin1Sel" type="ABB_v1_dSPS" />
			<DO name="Lin2Sel" type="ABB_v1_dSPS" />
			<DO name="SelFuFail" type="ABB_v1_dSPS" />
			<DO name="TestEnOK" type="ABB_v1_dSPS" />
			<DO name="VHiAlm" type="ABB_v1_dSPS" />
			<DO name="InadCBCls" type="ABB_v1_dSPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV2_AUT1RSYN" lnClass="RSYN">
			<DO name="Mod" type="ABB_c_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_a_dLPL" />
			<DO name="Rel" type="ABB_b_dSPS" />
			<DO name="VInd" type="ABB_b_dSPS" />
			<DO name="AngInd" type="ABB_b_dSPS" />
			<DO name="HzInd" type="ABB_b_dSPS" />
			<DO name="DifVClc" type="ABB_b_dMV" />
			<DO name="DifHzClc" type="ABB_b_dMV" />
			<DO name="DifAngClc" type="ABB_b_dMV" />
			<DO name="EnOK" type="ABB_v1_dSPS" />
			<DO name="TestSCOK" type="ABB_v1_dSPS" />
			<DO name="VBus" type="ABB_v2_dMV" />
			<DO name="VLin" type="ABB_v2_dMV" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV2_MAN1RSYN" lnClass="RSYN">
			<DO name="Mod" type="ABB_c_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_a_dLPL" />
			<DO name="Rel" type="ABB_b_dSPS" />
			<DO name="VInd" type="ABB_b_dSPS" />
			<DO name="AngInd" type="ABB_b_dSPS" />
			<DO name="HzInd" type="ABB_b_dSPS" />
			<DO name="EnOK" type="ABB_v1_dSPS" />
			<DO name="TestSCOK" type="ABB_v1_dSPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV3_SYNRSYN" lnClass="RSYN">
			<DO name="Mod" type="ABB_c_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_a_dLPL" />
			<DO name="Rel" type="ABB_b_dSPS" />
			<DO name="SynPrg" type="ABB_b_dSPS" />
			<DO name="FailSyn" type="ABB_v1_dSPS" />
			<DO name="TestSynOK" type="ABB_v1_dSPS" />
			<DO name="VHiAlmSyn" type="ABB_v1_dSPS" />
			<DO name="VIndSyn" type="ABB_v1_dSPS" />
			<DO name="HzIndSyn" type="ABB_v1_dSPS" />
			<DO name="HzInBndSyn" type="ABB_v1_dSPS" />
			<DO name="HzRCIndSyn" type="ABB_v1_dSPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_DPGGIO" lnClass="GGIO">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="DPCSO" type="ABB_bDPC" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_QCBAY" lnClass="CBAY">
			<DO name="Mod" type="ABB_a_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_b_dLPL" />
			<DO name="LocSwPos" type="ABB_v1_dINS" />
			<DO name="SrcOpPrm" type="ABB_v1_dINS" />
			<DO name="BlkCmd" type="ABB_v1_dSPC" />
			<DO name="BlkMeas" type="ABB_v1_dSPS" />
			<DO name="BlkUpd" type="ABB_v1_dSPC" />
			<DO name="Loc" type="ABB_v1_dSPS" />
			<DO name="Rem" type="ABB_v1_dSPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_QCRSV" lnClass="CRSV">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_bLPL" />
			<DO name="AckRsvBay" type="ABB_v1SPS" />
			<DO name="PrmOp1" type="ABB_v1SPS" />
			<DO name="PrmOp2" type="ABB_v1SPS" />
			<DO name="PrmOp3" type="ABB_v1SPS" />
			<DO name="PrmOp4" type="ABB_v1SPS" />
			<DO name="PrmOp5" type="ABB_v1SPS" />
			<DO name="PrmOp6" type="ABB_v1SPS" />
			<DO name="PrmOp7" type="ABB_v1SPS" />
			<DO name="PrmOp8" type="ABB_v1SPS" />
			<DO name="RqRsvBay" type="ABB_v1SPS" />
			<DO name="Rsv" type="ABB_v1SPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_SCILO" lnClass="CILO">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="EnaOpn" type="ABB_aSPS" />
			<DO name="EnaCls" type="ABB_aSPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_SCSWI" lnClass="CSWI">
			<DO name="Mod" type="ABB_a_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_a_dLPL" />
			<DO name="Pos" type="ABB_a_dDPC" />
			<DO transient="true" name="OpOpn" type="ABB_b_dACT" />
			<DO transient="true" name="OpCls" type="ABB_b_dACT" />
			<DO name="BlkCmd" type="ABB_v1_dSPC" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_SXCBR" lnClass="XCBR">
			<DO name="Mod" type="ABB_a_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_a_dLPL" />
			<DO name="Loc" type="ABB_b_dSPS" />
			<DO name="OpCnt" type="ABB_b_dINS" />
			<DO name="Pos" type="ABB_c_dDPC" />
			<DO name="BlkOpn" type="ABB_a_dSPC" />
			<DO name="BlkCls" type="ABB_a_dSPC" />
			<DO name="CBOpCap" type="ABB_h_dINS" />
			<DO name="BlkUpd" type="ABB_v1_dSPC" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_SXSWI" lnClass="XSWI">
			<DO name="Mod" type="ABB_a_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_a_dLPL" />
			<DO name="Loc" type="ABB_b_dSPS" />
			<DO name="OpCnt" type="ABB_b_dINS" />
			<DO name="Pos" type="ABB_c_dDPC" />
			<DO name="BlkOpn" type="ABB_a_dSPC" />
			<DO name="BlkCls" type="ABB_a_dSPC" />
			<DO name="SwTyp" type="ABB_g_dINS" />
			<DO name="SwOpCap" type="ABB_f_dINS" />
			<DO name="BlkUpd" type="ABB_v1_dSPC" />
		</LNodeType>
		<LNodeType id="ABBIED670_SP16GGIO" lnClass="GGIO">
			<DO name="Mod" type="ABB_aINC" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_aLPL" />
			<DO name="Ind" type="ABB_cSPS" />
			<DO name="GrInd" type="ABB_v1SPS" />
			<DO name="Ind2" type="ABB_v1SPS" />
			<DO name="Ind3" type="ABB_v1SPS" />
			<DO name="Ind4" type="ABB_v1SPS" />
			<DO name="Ind5" type="ABB_v1SPS" />
			<DO name="Ind6" type="ABB_v1SPS" />
			<DO name="Ind7" type="ABB_v1SPS" />
			<DO name="Ind8" type="ABB_v1SPS" />
			<DO name="Ind9" type="ABB_v1SPS" />
			<DO name="Ind10" type="ABB_v1SPS" />
			<DO name="Ind11" type="ABB_v1SPS" />
			<DO name="Ind12" type="ABB_v1SPS" />
			<DO name="Ind13" type="ABB_v1SPS" />
			<DO name="Ind14" type="ABB_v1SPS" />
			<DO name="Ind15" type="ABB_v1SPS" />
			<DO name="Ind16" type="ABB_v1SPS" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_VSGGIO" lnClass="GGIO">
			<DO name="Mod" type="ABB_a_dINC" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_a_dLPL" />
			<DO name="DPCSO" type="ABB_d_dDPC" />
		</LNodeType>
		<LNodeType id="ABBIED670_REV1_VSGGIO_#LIB1" lnClass="GGIO">
			<DO name="Mod" type="ABB_a_dINC_#LIB1" />
			<DO name="Beh" type="ABB_a_dINS" />
			<DO name="Health" type="ABB_c_dINS" />
			<DO name="NamPlt" type="ABB_a_dLPL" />
			<DO name="DPCSO" type="ABB_d_dDPC_#LIB1" />
		</LNodeType>
		<LNodeType id="ABBIED670_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ABB_aINC_#LIB1" />
			<DO name="Beh" type="ABB_aINS" />
			<DO name="Health" type="ABB_cINS" />
			<DO name="NamPlt" type="ABB_ln0LPL_#LIB1" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.50.12_V02.00.00" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.50.12_V04.00.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" />
			<DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1000" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V08.01.12_V08.00.00" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="SvStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" />
			<DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" />
			<DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" />
			<DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" />
			<DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="GrIndIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="GrWrnIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="GrAlmIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V07.50.12_V04.00.00" />
			<DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ResetCtl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1002" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="BP" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ONV" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Rem" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="LocRem" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="NIntl" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Horn" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V07.50.12_V07.50.00" />
			<DO name="SynBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="DTTS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1007" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_1pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OnePhOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
			<DO name="Trip3pCoup" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Trip2phFlt" type="SIPROTEC5_DOType_ENG_TextList_Trip2phFault_edit_and_dataNs_V07.50.12_V04.00.00" />
			<DO name="Set3pCoup" type="SIPROTEC5_DOType_ENG_TextList_3poleCoupling_edit_and_dataNs_V07.50.12_V04.00.00" />
			<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1008" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.50.12_V06.00.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.01.12_V08.00.00" />
			<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.01.12_V07.90.00" />
			<DO name="SetOpCntA" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SetOpCntB" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SetOpCntC" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpnCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpnCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpnCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ClsCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ClsCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ClsCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpCntPhA" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="OpCntPhB" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="OpCntPhC" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V07.50.12_V07.50.00" />
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_PhsX" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V07.50.12_V06.00.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V07.50.12_V07.50.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.01.12_V07.90.00" />
			<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1011" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="EnaOpnFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="EnaClsFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_CBT_1pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="StrTst3p" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="StrTstPhsA" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="StrTstPhsB" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="StrTstPhsC" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" />
			<DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V07.50.12_V07.50.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RSYN" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="DifHzLFO" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="DfDtClc" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="MultiSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="BlockVSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="VInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="AngInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="HzInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.50.12_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="Sel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="BlkRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="SynReq" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="StrSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="StopSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="V1HiV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="V1LoV2HiIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="V1LoV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="DirectCO" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="InProgress" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SynDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1HiV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1LoV2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1LoV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DfdtHi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SetErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DeaLinMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DeaBusMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DeaLiBuMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DirCmd" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DeaModTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DeadVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="LiveVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DifHzPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DifHzNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynAsyn" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="VInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="AngInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="HzInd" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.50.12_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="Sel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="BlkRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="SynReq" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="StrSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="StopSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="V1HiV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="V1LoV2HiIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="V1LoV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="DirectCO" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="InProgress" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="HzSyn" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SynDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1HiV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1LoV2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1LoV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DfdtHi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SetErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DeaLinMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DeaBusMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DeaLiBuMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DirCmd" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DeaModTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="CBTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DeadVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="LiveVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="ASynMod" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DifVPsAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="DifVNgAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="DifHzPsAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="DifHzNgAs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SynMod" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DetSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DelClsTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_General_Cycle" lnClass="RREC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V07.50.12_V02.00.00" />
			<DO name="RclTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="RecCyc" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
			<DO name="FnctOn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SetNo1st1p" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SetNo1st3p" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SetNo2nd1p" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SetNo2nd3p" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="Off" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="On" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="BlkFct" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="SynRelExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Blk1phCyc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Blk2phCyc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Blk3phCyc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Blk1polCyc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Blk3polCyc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtStrL1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtStrL2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtStrL3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtStr1ph" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtStr2ph" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtStr3ph" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtOp" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtOpL1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtOpL2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtOpL3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtOp1p" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ExtOp3p" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="EvFltStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="DTStartDly" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ClsCmdDly" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="NotRdy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Successful" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="CBrdyMonEx" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="CBnotRdy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Perm1pTrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Op1pTpOnly" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="RecInit" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ReclTmRun" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="InitMonExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="EvFltRecog" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ClsRDTmode" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DTaft1pTrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DTaft3pTrp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DTaft1phFt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DTaft2phFt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DTaft3phFt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DTaftEvFlt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Cls1p1stCy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Cls3p1stCy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Cls2ndCy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="NoCls1st1p" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="NoCls1st3p" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="NoCls2nd1p" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="NoCls2nd3p" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="ThreePcpO" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="RemOpCls" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkBinInp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkCBsup" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkStrtSup" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkActTm" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkDTexp" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkDTdlyEx" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkEvolFlt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkMatchCy" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkByProt" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkDLC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkVltFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkMaxCyc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkByFltLc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OperatMode" type="SIPROTEC5_DOType_ENG_TextList_StartMode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="CBrdySupSt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="ManClBlkTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="StartSupTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="CBrdySupTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="ThreePolCp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EvFltRec" type="SIPROTEC5_DOType_ENG_TextList_PickupTrip_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EvFltMode" type="SIPROTEC5_DOType_ENG_TextList_EvolvingFault_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DTmaxDlyTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DTmaxExtTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="IntClDlyTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DLCRDTMode" type="SIPROTEC5_DOType_ENG_TextList_DeadLineCheck_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="UMonTmss" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="ULiveMon" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="UDeadMon" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_Cycle" lnClass="RREC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V07.50.12_V02.00.00" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
			<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="BlkCycle" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="CycleRun" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="StagRelCyc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SYNrequest" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="StrtWthCyc" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="CBrdySupRC" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SyncChk" type="SIPROTEC5_DOType_ENG_TextList_SyncChk_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="RecTmStr1p" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="RecTmStr2p" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="RecTmStr3p" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="RecTmOp1p" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="RecTmOp3p" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="RecTmEvFlt" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V08.01.12_V08.00.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V08.01.12_V08.00.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V08.01.12_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGLine" lnClass="ZLIN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ZPsAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SysNeutPt" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="CPsPerKm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="CZerPerKm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="LineReact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="LineLength" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="Km0Fact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="Km0FactAng" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SatValA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SatMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="ParCmpRto" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SerCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="XSerCap" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1015" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_confirm" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1024" lnClass="RFLO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="FltZ" type="SIPROTEC5_DOType_CMV_dupd_V08.01.12_V08.00.00" />
			<DO name="FltLoop" type="SIPROTEC5_DOType_ENS_FltLoop_V07.50.12_V04.00.00" />
			<DO name="FltDetPhsA" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="FltDetPhsB" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="FltDetPhsC" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="FltDetGnd" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="FtDtWoPhGd" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="OpForFltLo" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="FLOTrgMod" type="SIPROTEC5_DOType_ENG_TextList_PickupTrip_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="ParCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="LoadCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="XPolSet" type="SIPROTEC5_DOType_ENG_TextList_DisRM_PolSet_with_dataNs_V08.01.12_V07.90.00" />
			<DO name="XPolAng" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="XPlAngNSeq" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="FltRis" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="FltReact" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="FltRisSc" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="FltReactSc" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="FltDis" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="FltDisPct" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="FLInvalid" type="SIPROTEC5_DOType_ENS_FloInvalid_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="FuseFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TripolFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SO3polFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="AsymDlFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="AsymFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="TriPolMaxV" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="TriPolMinA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="TriPolDifA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SO3polDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="SO3polBlk" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AsymDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DrpotDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="AsymIstDrp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_DisGnd3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ZPhGnd" type="SIPROTEC5_DOType_WYE_ABC_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="ZPhPh" type="SIPROTEC5_DOType_DEL_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmCrit" type="SIPROTEC5_DOType_ENG_TextList_OpDlTmCrit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="GndFltCrit" type="SIPROTEC5_DOType_ENG_TextList_GndFltCrit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="GndStrV" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="Stab3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="ParCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="PhPhGLpSel" type="SIPROTEC5_DOType_ENG_TextList_PhPhGLpSel_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="VmemPhsGnd" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VmemPhsPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VCrsPhsGnd" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VCrsPhsPhs" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1028" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
			<DO name="SelLoopAG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="SelLoopBG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="SelLoopCG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="SelLoopAB" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="SelLoopBC" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="SelLoopCA" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_DisImpedanceExcitation" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="LodModPhG" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="RisLodPhG" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AngLodPhG" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="LodModPhPh" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="RisLodPhPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AngLodPhPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIS_DisPolygonZone" lnClass="PDIS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V07.50.12_V04.00.00" />
			<DO name="PhDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="GndDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="X1" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="RisGndRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="RisPhRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="K0Fact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="K0FactAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="BlkPhsGnd" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="BlkPhsPhs" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="StrAG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="StrBG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="StrCG" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="StrAB" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="StrBC" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="StrCA" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OnePhsOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="ZoneMod" type="SIPROTEC5_DOType_ENG_TextList_ZoneMod_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="ZnRedAng" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="ZnResCmp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_OCP" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="MeaVal" type="SIPROTEC5_DOType_ENG_TextList_MeasuredValue_with_dataNs_V07.50.12_V07.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1032" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_DOCP" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmCLP" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmBI" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1035" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_1_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmCLP" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OpDlTmBI" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_GfpGAPC" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="DirDeterm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="DirTstRslt" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="PolarMod" type="SIPROTEC5_DOType_ENG_TextList_PolarMod_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="FwdAngAlph" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="FwdAngBeta" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="V0DirStr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="UnV0DirBeh" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="A0MinFwd" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="V2DirStr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="A2DirStr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AYDirStr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="PhiComp" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="SForward" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="DirCrrSrCp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="FBType_1000" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V07.50.12_V04.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_DefiniteT" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V07.50.12_V04.00.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V07.50.12_V04.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_with_dataNs_without_2pol_V07.50.12_V04.00.00" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_with_dataNs_without_2pol_V07.50.12_V04.00.00" />
			<DO name="BlkBy1pDdT" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BlkByPfStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_GFP_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="OnePhsOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AphStbSlpe" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="BtrBeh1p" type="SIPROTEC5_DOType_ENG_TextList_BtrBeh1p_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="Blk1pDlTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="BlkProtStr" type="SIPROTEC5_DOType_ENG_TextList_BlkProtStr_edit_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_UnderreachTransferTrip" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="TxPrm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="EchoWei" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="EchoWeiOp" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="FnctOn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EchoBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="WIBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="TxExtTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="GndDlyTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="PhsDlyTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_RecvBin" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="RecvL1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="RecvL2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="RecvL3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="RecvGen" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="RecvFail" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_GFP_OverreachTransferTrip" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="TxPrm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="EchoWei" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="EchoWeiOp" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="FnctOn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="EchoBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="WIBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="TransBlock" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="StrTPS" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="TxExtTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="TxDlyTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="DlyTimer" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="TBlkWaitTm" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="TBlkBlockT" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="Stg3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V08.01.12_V08.01.00" />
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V08.01.12_V08.01.00" />
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V08.01.12_V08.01.00" />
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V08.01.12_V08.01.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTrip" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="ExtIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="RxInd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1055" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="ExtIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="ANparLnC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AstarPtC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SeqV0" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V08.01.12_V08.00.00" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V08.01.12_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V08.01.12_V08.00.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.01.12_V08.00.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.01.12_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="Vneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="Aneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="ANparLn" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AstarPt" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.01.12_V08.00.00" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.01.12_V08.00.00" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.01.12_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" lnClass="RSSR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="DisCntrOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SwitchOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="StateRecog" type="SIPROTEC5_DOType_ENG_TextList_StateRecognition_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="SITmCl" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="MinTmSOTF" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPD_OpenPoleDetector" lnClass="ROPD">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="SPlDeadTm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="OpnPolDet" type="SIPROTEC5_DOType_ENG_TextList_OpenPoleDetector_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPV_OpenPoleVoltage" lnClass="ROPV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="PoleOpenV" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_LineMode" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_SNMP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="MQTTChLiv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1056" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V08.30.06_V08.30.00" />
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.01.12_V08.01.00" />
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.01.12_V08.01.00" />
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.01.12_V08.01.00" />
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1063" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.01.12_V08.00.00" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.01.12_V08.00.00" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.01.12_V08.00.00" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1073" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="PhVoltage" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1074" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.01.12_V08.00.00" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V08.30.06_V08.30.00" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XSWI_Ctl" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.50.12_V06.00.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V07.50.12_V02.00.00" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="OpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.50.12_V04.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.50.12_V04.00.00" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.50.12_V04.00.00" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.50.12_V04.00.00" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" />
			<DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" />
			<DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" />
			<DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" />
			<DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V07.50.12_V04.00.00" />
			<DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V07.84.03_V07.80.00" />
			<DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V07.84.03_V07.80.00" />
			<DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V07.50.12_V07.30.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V07.50.12_V04.00.00" cdc="SPG">
			<DA fc="SG" name="setVal" bType="BOOLEAN" valKind="Set" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V07.50.12_V04.00.00" cdc="SPG">
			<DA fc="SG" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V07.50.12_V06.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V07.50.12_V06.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResCmpFmt_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V07.50.12_V07.40.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V07.50.12_V02.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V07.50.12_V06.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V07.50.12_V07.50.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.50.12_V02.00.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_dataNs_V07.50.12_V04.00.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V07.50.12_V04.00.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V07.50.12_V02.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V07.50.12_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V07.50.12_V06.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrOffset_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrComp_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrMeasT_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V07.50.12_V07.30.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V07.50.12_V02.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V07.50.12_V02.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DateFormat_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V07.50.12_V04.00.00" cdc="SPG">
			<DA fc="SG" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V07.50.12_V07.30.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V07.50.12_V07.50.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V07.50.12_V06.00.00" />
			<DA fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V07.50.12_V02.00.00">
				<Val>operate-once</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString65" />
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V07.50.12_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpModeRBRF_V07.50.12_V03.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResetTrip_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_3poleCoupling_edit_and_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_3poleCoupling_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trip2phFault_edit_and_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trip2phFault_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V07.50.12_V02.00.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_V07.50.12_V02.00.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V07.50.12_V07.50.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Always_WithTrip_V07.50.12_V07.50.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INC_controllable_with_dataNs_V07.50.12_V04.00.00" cdc="INC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_INT32_V07.50.12_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V07.50.12_V02.00.00" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.50.12_V02.00.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V07.50.12_V06.00.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.50.12_V02.00.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V07.50.12_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V07.50.12_V06.00.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.50.12_V02.00.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V07.50.12_V06.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V07.50.12_V06.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_Advanced_V07.50.12_V06.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V07.50.12_V07.50.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString65" />
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V07.50.12_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V07.50.12_V07.50.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCnc_V07.50.12_V07.50.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCls_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstTr_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstExec_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_On_Off_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DeadLineCheck_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DeadLineCheck_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_EvolvingFault_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_EvolvingFault_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PickupTrip_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PickupTrip_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_StartMode_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_StartModeAr_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_V07.50.12_V02.00.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_AutoRecSt_V07.50.12_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_AutoRecSt_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_SyncChk_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SyncChk_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PQ_Sign_V07.50.12_V03.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_System_Neutralpoint_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_FloInvalid_with_dataNs_V07.50.12_V02.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_On_Off_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_FltLoop_V07.50.12_V04.00.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_FltLoop_V07.50.12_V04.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhPhGLpSel_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhPhGLpSel_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_GndFltCrit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_GndFltCrit_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpDlTmCrit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpDlTmCrit_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_noBoth_With_dataNs_V07.50.12_V02.00.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ZoneMod_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ZoneMod_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V07.50.12_V02.00.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DirMod_V07.50.12_V02.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_MeasuredValue_with_dataNs_V07.50.12_V07.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_MeasuredValue_V07.50.12_V07.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA dchg="true" fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_EmgMod_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V07.50.12_V02.00.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA dchg="true" fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_FundComp_TrRMS_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V07.50.12_V02.00.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V07.50.12_V02.00.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PolarMod_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PolarMod_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V07.50.12_V04.00.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkProtStr_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkProtStr_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BtrBeh1p_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BtrBeh1p_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_GFP_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CycleFilter_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_with_dataNs_without_2pol_V07.50.12_V04.00.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_With_dataNs_V07.50.12_V02.00.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_StateRecognition_with_dataNs_V07.50.12_V07.30.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_StateRecognition_V07.50.12_V07.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpenPoleDetector_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpenPoleDetector_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhaseSequence_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V07.50.12_V07.30.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V07.50.12_V04.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchType_V07.50.12_V02.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SmpRate_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStore_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V07.50.12_V04.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStart_V07.50.12_V04.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V07.50.12_V04.00.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.50.12_V02.00.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V07.84.03_V07.80.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcVNChannel_V07.84.03_V07.80.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V07.84.03_V07.80.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcINChannel_V07.84.03_V07.80.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.01.12_V08.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V08.01.12_V08.00.00" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V08.01.12_V08.00.00" cdc="ASG">
			<DA fc="SG" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V07.50.12_V02.00.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V07.50.12_V03.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.50.12_V03.00.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.50.12_V03.00.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.50.12_V03.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V08.01.12_V08.00.00" cdc="DPS">
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.01.12_V08.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.01.12_V08.00.00" cdc="ASG">
			<DA fc="SG" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.01.12_V08.00.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
			<DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_with_dataNs_V08.01.12_V08.00.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.01.12_V07.90.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_POWCap_V08.01.12_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V08.01.12_V08.00.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.01.12_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V07.50.12_V06.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.01.12_V08.00.00" cdc="ASG">
			<DA fc="SG" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.01.12_V08.00.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V08.01.12_V08.00.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V08.01.12_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.01.12_V08.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V07.50.12_V02.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V08.01.12_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V08.01.12_V08.00.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DisRM_PolSet_with_dataNs_V08.01.12_V07.90.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DisRM_PolSet_V08.01.12_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_dupd_V08.01.12_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" />
			<DA dupd="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_with_dataNs_V08.01.12_V08.00.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_with_dataNs_V08.01.12_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_V08.01.12_V08.01.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT32" />
			<DA dupd="true" fc="ST" name="frVal" bType="INT32" />
			<DA fc="ST" name="frTm" bType="Timestamp" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frEna" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="strTm" bType="Timestamp" valKind="RO" />
			<DA dchg="true" fc="CF" name="frPd" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frRs" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V08.01.12_V08.00.00" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V08.01.12_V08.00.00" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V07.50.12_V02.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.01.12_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V07.50.12_V06.00.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V07.50.12_V06.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V08.01.12_V08.00.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V08.01.12_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.01.12_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.01.12_V08.01.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AInternTyp_V08.01.12_V08.01.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.01.12_V08.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.01.12_V08.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.01.12_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.01.12_V08.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.01.12_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.01.12_V08.00.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V08.01.12_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.01.12_V08.00.00" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.01.12_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.01.12_V08.00.00" cdc="ASG">
			<DA fc="SG" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00" />
		</DOType>
		<DOType id="ABB_aINC" cdc="INC">
			<DA fc="CO" name="Oper" sAddr="" bType="Struct" type="ABB_cOper" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="Mod">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
		</DOType>
		<DOType id="ABB_aINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="Mod">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_cINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_Textlist_Health_V07.50.12_V02.00.00">
				<Val>Ok</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_ln0LPL" cdc="LPL">
			<DA fc="DC" name="vendor" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>ABB</Val>
			</DA>
			<DA fc="DC" name="swRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>IED670</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="ABB_a_dDPL" cdc="DPL">
			<DA fc="DC" name="vendor" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>ABB</Val>
			</DA>
			<DA fc="DC" name="swRev" sAddr="-1,-1,-1" bType="VisString255" />
			<DA fc="DC" name="serNum" sAddr="-1,-1,-1" bType="VisString255" />
			<DA fc="DC" name="model" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>IED600</Val>
			</DA>
		</DOType>
		<DOType id="ABB_c_dINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_Textlist_Health_V07.50.12_V02.00.00">
				<Val>Ok</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="ABB_b_dSPS" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Notification/alarm</Val>
			</DA>
		</DOType>
		<DOType id="ABB_v1_dRSS" cdc="RSS">
			<DA dchg="true" fc="ST" name="stValA" sAddr="-1,-1,-1" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="ST" name="stValB" sAddr="-1,-1,-1" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="ST" name="errRateA" sAddr="-1,-1,-1" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="ST" name="errRateB" sAddr="-1,-1,-1" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CF" name="ipAddr" sAddr="-1,-1,-1" bType="VisString255">
				<Val>IP Address</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255">
				<Val>Redundant supervision</Val>
			</DA>
			<DA fc="EX" name="cdcNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
			<DA fc="EX" name="cdcName" sAddr="-1,-1,-1" bType="VisString255">
				<Val>RSS</Val>
			</DA>
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_a_dINC" cdc="INC">
			<DA fc="CO" name="Oper" sAddr="" bType="Struct" type="ABB_cOper" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="Mod">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="ABB_a_dINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="Mod">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="ABB_a_dLPL" cdc="LPL">
			<DA fc="DC" name="vendor" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>ABB</Val>
			</DA>
			<DA fc="DC" name="swRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>IED600</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="ABB_b_dINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="ABB_aLPL" cdc="LPL">
			<DA fc="DC" name="vendor" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>ABB</Val>
			</DA>
			<DA fc="DC" name="swRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>IED670 1.0</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="ABB_aACD" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00">
				<Val>unknown</Val>
			</DA>
			<DA dchg="true" fc="ST" name="phsA" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00">
				<Val>unknown</Val>
			</DA>
			<DA dchg="true" fc="ST" name="phsB" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00">
				<Val>unknown</Val>
			</DA>
			<DA dchg="true" fc="ST" name="phsC" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00">
				<Val>unknown</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_aACT" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_v1SPS" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_v1SPC" cdc="SPC">
			<DA fc="CO" name="Oper" sAddr="" bType="Struct" type="ABB_bOper" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_bACT" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_v1INS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_bACD" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" sAddr="-1,-1,-1" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="ST" name="dirGeneral" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00">
				<Val>unknown</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_aSPS" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_bLPL" cdc="LPL">
			<DA fc="DC" name="vendor" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>ABB</Val>
			</DA>
			<DA fc="DC" name="swRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>IED670 1.0</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_v2ACD" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00">
				<Val>unknown</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_v2ACT" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_bCMV" cdc="CMV">
			<DA dchg="true" fc="MX" name="cVal" sAddr="" bType="Struct" type="ABB_aVector" />
			<DA qchg="true" fc="MX" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="MX" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_bMV" cdc="MV">
			<DA dchg="true" fc="MX" name="mag" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<DA qchg="true" fc="MX" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="MX" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_eINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="FltLoop" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_v2MV" cdc="MV">
			<DA dchg="true" fc="MX" name="mag" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<DA qchg="true" fc="MX" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="MX" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_bSPC" cdc="SPC">
			<DA fc="CO" name="Oper" sAddr="" bType="Struct" type="ABB_bOper" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ABB_dINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="AutoRecSt" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_v1_dINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_aSEQCMV" cdc="CMV">
			<DA dchg="true" fc="MX" name="cVal" sAddr="" bType="Struct" type="ABB_aVector" />
			<DA dchg="true" fc="MX" name="range" sAddr="-1,-1,-1" bType="Enum" type="range">
				<Val>normal</Val>
			</DA>
			<DA qchg="true" fc="MX" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="MX" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="SV" name="subEna" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA fc="SV" name="subCVal" sAddr="" bType="Struct" type="ABB_aVector" />
			<DA fc="SV" name="subQ" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="SV" name="subID" sAddr="-1,-1,-1" bType="VisString64" />
			<DA fc="CF" name="db" sAddr="-1,-1,-1" bType="INT32U" />
			<DA fc="CF" name="zeroDb" sAddr="-1,-1,-1" bType="INT32U" />
			<DA fc="CF" name="rangeC" sAddr="" bType="Struct" type="ABB_aRangeC" />
		</DOType>
		<DOType id="ABB_aSEQ" cdc="SEQ">
			<SDO name="c1" type="ABB_aSEQCMV" />
			<SDO name="c2" type="ABB_aSEQCMV" />
			<SDO name="c3" type="ABB_aSEQCMV" />
			<DA fc="MX" name="seqT" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V07.50.12_V02.00.00">
				<Val>pos-neg-zero</Val>
			</DA>
		</DOType>
		<DOType id="ABB_aWYE" cdc="WYE">
			<SDO name="phsA" type="ABB_aSEQCMV" />
			<SDO name="phsB" type="ABB_aSEQCMV" />
			<SDO name="phsC" type="ABB_aSEQCMV" />
		</DOType>
		<DOType id="ABB_a_dMV" cdc="MV">
			<DA dchg="true" fc="MX" name="mag" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<DA dchg="true" fc="MX" name="range" sAddr="-1,-1,-1" bType="Enum" type="range">
				<Val>normal</Val>
			</DA>
			<DA qchg="true" fc="MX" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="MX" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="SV" name="subEna" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA fc="SV" name="subMag" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<DA fc="SV" name="subQ" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="SV" name="subID" sAddr="-1,-1,-1" bType="VisString64" />
			<DA fc="CF" name="db" sAddr="-1,-1,-1" bType="INT32U" valKind="RO" />
			<DA fc="CF" name="zeroDb" sAddr="-1,-1,-1" bType="INT32U" valKind="RO" />
			<DA fc="CF" name="rangeC" sAddr="" bType="Struct" type="ABB_bRangeC" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="ABB_v1_dSPS" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Notification/alarm</Val>
			</DA>
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_aDEL" cdc="DEL">
			<SDO name="phsAB" type="ABB_aSEQCMV" />
			<SDO name="phsBC" type="ABB_aSEQCMV" />
			<SDO name="phsCA" type="ABB_aSEQCMV" />
		</DOType>
		<DOType id="ABB_cINC" cdc="INC">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="Mod">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ABB_ln0_dLPL" cdc="LPL">
			<DA fc="DC" name="vendor" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>ABB</Val>
			</DA>
			<DA fc="DC" name="swRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>IED600</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="ABB_c_dINC" cdc="INC">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="Mod">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>status-only</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="ABB_b_dMV" cdc="MV">
			<DA dchg="true" fc="MX" name="mag" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<DA qchg="true" fc="MX" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="MX" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Measurand</Val>
			</DA>
		</DOType>
		<DOType id="ABB_v2_dMV" cdc="MV">
			<DA dchg="true" fc="MX" name="mag" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<DA qchg="true" fc="MX" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="MX" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Measurand</Val>
			</DA>
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_bDPC" cdc="DPC">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ABB_ln0LPL_#LIB1" cdc="LPL">
			<DA fc="DC" name="vendor" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>ABB</Val>
			</DA>
			<DA fc="DC" name="swRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>IED670 1.0</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="ABB_b_dLPL" cdc="LPL">
			<DA fc="DC" name="vendor" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>ABB</Val>
			</DA>
			<DA fc="DC" name="swRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>IED600</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" sAddr="-1,-1,-1" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_v1_dSPC" cdc="SPC">
			<DA fc="CO" name="Oper" sAddr="" bType="Struct" type="ABB_bOper" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Notification</Val>
			</DA>
			<DA fc="EX" name="dataNs" sAddr="-1,-1,-1" bType="VisString255">
				<Val>$</Val>
			</DA>
		</DOType>
		<DOType id="ABB_a_dDPC" cdc="DPC">
			<DA fc="CO" name="SBOw" sAddr="" bType="Struct" type="ABB_bOper" />
			<DA fc="CO" name="Oper" sAddr="" bType="Struct" type="ABB_bOper" />
			<DA fc="CO" name="Cancel" sAddr="" bType="Struct" type="ABB_aCancel" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA fc="SV" name="subEna" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" sAddr="-1,-1,-1" bType="Dbpos" />
			<DA fc="SV" name="subQ" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="SV" name="subID" sAddr="-1,-1,-1" bType="VisString64">
				<Val>0</Val>
			</DA>
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>sbo-with-enhanced-security</Val>
			</DA>
			<DA fc="CF" name="sboTimeout" sAddr="-1,-1,-1" bType="INT32U" valKind="RO">
				<Val>30000</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Position</Val>
			</DA>
		</DOType>
		<DOType id="ABB_b_dACT" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Operate</Val>
			</DA>
		</DOType>
		<DOType id="ABB_c_dDPC" cdc="DPC">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="SV" name="subEna" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" sAddr="-1,-1,-1" bType="Dbpos" />
			<DA fc="SV" name="subQ" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="SV" name="subID" sAddr="-1,-1,-1" bType="VisString64">
				<Val>0</Val>
			</DA>
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>status-only</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Position</Val>
			</DA>
		</DOType>
		<DOType id="ABB_a_dSPC" cdc="SPC">
			<DA fc="CO" name="Oper" sAddr="" bType="Struct" type="ABB_bOper" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Boolean notification/alarm</Val>
			</DA>
		</DOType>
		<DOType id="ABB_h_dINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="CBOpCap" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="ABB_g_dINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V07.50.12_V02.00.00" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="ABB_f_dINS" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="SwOpCap">
				<Val>None</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="ABB_cSPS" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
		</DOType>
		<DOType id="ABB_d_dDPC" cdc="DPC">
			<DA fc="CO" name="SBOw" sAddr="" bType="Struct" type="ABB_bOper" />
			<DA fc="CO" name="Oper" sAddr="" bType="Struct" type="ABB_bOper" />
			<DA fc="CO" name="Cancel" sAddr="" bType="Struct" type="ABB_aCancel" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CF" name="sboTimeout" sAddr="-1,-1,-1" bType="INT32U">
				<Val>30000</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Position</Val>
			</DA>
		</DOType>
		<DOType id="ABB_a_dINC_#LIB1" cdc="INC">
			<DA fc="CO" name="Oper" sAddr="-1,-1,-1" bType="Struct" type="ABB_cOper_#LIB1" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="Mod">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Integer/enum</Val>
			</DA>
		</DOType>
		<DOType id="ABB_d_dDPC_#LIB1" cdc="DPC">
			<DA fc="CO" name="SBOw" sAddr="-1,-1,-1" bType="Struct" type="ABB_aSBOw_#LIB1" />
			<DA fc="CO" name="Oper" sAddr="-1,-1,-1" bType="Struct" type="ABB_aSBOw_#LIB1" />
			<DA fc="CO" name="Cancel" sAddr="-1,-1,-1" bType="Struct" type="ABB_aCancel_#LIB1" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CF" name="sboTimeout" sAddr="-1,-1,-1" bType="INT32U">
				<Val>30000</Val>
			</DA>
			<DA fc="DC" name="d" sAddr="-1,-1,-1" bType="VisString255" valKind="RO">
				<Val>Position</Val>
			</DA>
		</DOType>
		<DOType id="ABB_aINC_#LIB1" cdc="INC">
			<DA fc="CO" name="Oper" sAddr="-1,-1,-1" bType="Struct" type="ABB_cOper_#LIB1" />
			<DA dchg="true" fc="ST" name="stVal" sAddr="-1,-1,-1" bType="Enum" type="Mod">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" sAddr="-1,-1,-1" bType="Quality" />
			<DA fc="ST" name="t" sAddr="-1,-1,-1" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" sAddr="-1,-1,-1" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="Mod" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.30.06_V08.30.00" cdc="INC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" cdc="INC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="Mod">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V07.50.12_V02.00.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitValVis_for_SIEMENS_LN_V08.30.06_V08.30.00" cdc="INC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="Mod" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V08.30.06_V08.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V08.30.06_V08.30.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CTConnect_V08.30.06_V08.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V08.30.06_V08.30.00" cdc="ING">
			<DA fc="SG" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V08.30.06_V08.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DAType id="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V07.50.12_V02.00.00" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V07.50.12_V04.00.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V07.50.12_V02.00.00">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V07.50.12_V03.00.00">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V07.50.12_V03.00.00">
			<BDA name="i" bType="INT32" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_V07.50.12_V06.00.00">
			<BDA name="cmdQual" bType="Enum" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V07.50.12_V02.00.00">
				<Val>pulse</Val>
			</BDA>
			<BDA name="onDur" bType="INT32U">
				<Val>200</Val>
			</BDA>
			<BDA name="offDur" bType="INT32U">
				<Val>10</Val>
			</BDA>
			<BDA name="numPls" bType="INT32U">
				<Val>1</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V07.50.12_V04.00.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V07.50.12_V03.00.00">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_INT32_V07.50.12_V04.00.00">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V07.50.12_V02.00.00">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V07.50.12_V02.00.00" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V07.50.12_V06.00.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V07.50.12_V06.00.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V07.50.12_V06.00.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V08.01.12_V08.00.00">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V08.01.12_V08.00.00" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V07.50.12_V02.00.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.01.12_V08.00.00">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="Set">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="ABB_bOperOrigin">
			<BDA name="orCat" sAddr="-1,-1,-1" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V07.50.12_V02.00.00" />
			<BDA name="orIdent" sAddr="-1,-1,-1" bType="Octet64" />
		</DAType>
		<DAType id="ABB_cOper">
			<BDA name="ctlVal" sAddr="-1,-1,-1" bType="Enum" type="Mod" />
			<BDA name="origin" sAddr="" bType="Struct" type="ABB_bOperOrigin" />
			<BDA name="ctlNum" sAddr="-1,-1,-1" bType="INT8U" />
			<BDA name="T" sAddr="-1,-1,-1" bType="Timestamp" />
			<BDA name="Test" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<BDA name="Check" sAddr="-1,-1,-1" bType="Check" />
		</DAType>
		<DAType id="ABB_bOper">
			<BDA name="ctlVal" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<BDA name="origin" sAddr="" bType="Struct" type="ABB_bOperOrigin" />
			<BDA name="ctlNum" sAddr="-1,-1,-1" bType="INT8U" />
			<BDA name="T" sAddr="-1,-1,-1" bType="Timestamp" />
			<BDA name="Test" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<BDA name="Check" sAddr="-1,-1,-1" bType="Check" />
		</DAType>
		<DAType id="ABB_aAnalogueValue">
			<BDA name="f" sAddr="-1,-1,-1" bType="FLOAT32" />
		</DAType>
		<DAType id="ABB_aVector">
			<BDA name="mag" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
		</DAType>
		<DAType id="ABB_aRangeC">
			<BDA name="hhLim" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<BDA name="hLim" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<BDA name="lLim" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<BDA name="llLim" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<BDA name="min" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
			<BDA name="max" sAddr="" bType="Struct" type="ABB_aAnalogueValue" />
		</DAType>
		<DAType id="ABB_eAnalogueValue">
			<BDA name="f" sAddr="-1,-1,-1" bType="FLOAT32" valKind="RO" />
		</DAType>
		<DAType id="ABB_bRangeC">
			<BDA name="hhLim" sAddr="" bType="Struct" type="ABB_eAnalogueValue" />
			<BDA name="hLim" sAddr="" bType="Struct" type="ABB_eAnalogueValue" />
			<BDA name="lLim" sAddr="" bType="Struct" type="ABB_eAnalogueValue" />
			<BDA name="llLim" sAddr="" bType="Struct" type="ABB_eAnalogueValue" />
			<BDA name="min" sAddr="" bType="Struct" type="ABB_eAnalogueValue" />
			<BDA name="max" sAddr="" bType="Struct" type="ABB_eAnalogueValue" />
		</DAType>
		<DAType id="ABB_aCancel">
			<BDA name="ctlVal" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<BDA name="origin" sAddr="" bType="Struct" type="ABB_bOperOrigin" />
			<BDA name="ctlNum" sAddr="-1,-1,-1" bType="INT8U" />
			<BDA name="T" sAddr="-1,-1,-1" bType="Timestamp" />
			<BDA name="Test" sAddr="-1,-1,-1" bType="BOOLEAN" />
		</DAType>
		<DAType id="ABB_cOper_#LIB1">
			<BDA name="ctlVal" sAddr="-1,-1,-1" bType="Enum" type="Mod" />
			<BDA name="origin" sAddr="-1,-1,-1" bType="Struct" type="ABB_bOperOrigin" />
			<BDA name="ctlNum" sAddr="-1,-1,-1" bType="INT8U" />
			<BDA name="T" sAddr="-1,-1,-1" bType="Timestamp" />
			<BDA name="Test" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<BDA name="Check" sAddr="-1,-1,-1" bType="Check" />
		</DAType>
		<DAType id="ABB_aSBOw_#LIB1">
			<BDA name="ctlVal" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<BDA name="origin" sAddr="-1,-1,-1" bType="Struct" type="ABB_bOperOrigin" />
			<BDA name="ctlNum" sAddr="-1,-1,-1" bType="INT8U" />
			<BDA name="T" sAddr="-1,-1,-1" bType="Timestamp" />
			<BDA name="Test" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<BDA name="Check" sAddr="-1,-1,-1" bType="Check" />
		</DAType>
		<DAType id="ABB_aCancel_#LIB1">
			<BDA name="ctlVal" sAddr="-1,-1,-1" bType="BOOLEAN" />
			<BDA name="origin" sAddr="-1,-1,-1" bType="Struct" type="ABB_bOperOrigin" />
			<BDA name="ctlNum" sAddr="-1,-1,-1" bType="INT8U" />
			<BDA name="T" sAddr="-1,-1,-1" bType="Timestamp" />
			<BDA name="Test" sAddr="-1,-1,-1" bType="BOOLEAN" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V08.30.06_V08.30.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V08.30.06_V08.30.00">
			<BDA name="ctlVal" bType="Enum" type="Mod" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V07.50.12_V02.00.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V07.50.12_V06.00.00">
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V07.50.12_V02.00.00">
			<EnumVal ord="0">RERL_XEXL</EnumVal>
			<EnumVal ord="1">K0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingMode_V07.50.12_V02.00.00">
			<EnumVal ord="0">not relevant</EnumVal>
			<EnumVal ord="1">interlocked</EnumVal>
			<EnumVal ord="2">non-interlocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V07.50.12_V02.00.00">
			<EnumVal ord="0">local</EnumVal>
			<EnumVal ord="1">DIGSI</EnumVal>
			<EnumVal ord="2">local/station</EnumVal>
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
			<EnumVal ord="6">local/station/remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Health_V07.50.12_V02.00.00">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V07.50.12_V02.00.00">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V07.50.12_V02.00.00">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V07.50.12_V02.00.00">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_SetTestMod_V07.50.12_V02.00.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Login_V07.50.12_V02.00.00">
			<EnumVal ord="0">invalid</EnumVal>
			<EnumVal ord="1">logon blocked</EnumVal>
			<EnumVal ord="2">logon reactivated</EnumVal>
			<EnumVal ord="3">PW change OK</EnumVal>
			<EnumVal ord="4">PW change failed</EnumVal>
			<EnumVal ord="5">logon OK</EnumVal>
			<EnumVal ord="6">logon failed</EnumVal>
			<EnumVal ord="7">activation of connection PW OK</EnumVal>
			<EnumVal ord="8">activation of connection PW failed</EnumVal>
			<EnumVal ord="9">deactivation of connection PW OK</EnumVal>
			<EnumVal ord="10">deactivation of connection PW failed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrOffset_V07.50.12_V02.00.00">
			<EnumVal ord="1">Offset error at board 1 on</EnumVal>
			<EnumVal ord="2">Offset error at board 2 on</EnumVal>
			<EnumVal ord="3">Offset error at board 3 on</EnumVal>
			<EnumVal ord="4">Offset error at board 4 on</EnumVal>
			<EnumVal ord="5">Offset error at board 5 on</EnumVal>
			<EnumVal ord="6">Offset error at board 6 on</EnumVal>
			<EnumVal ord="7">Offset error at board 7 on</EnumVal>
			<EnumVal ord="8">Offset error at board 8 on</EnumVal>
			<EnumVal ord="9">Offset error at board 9 on</EnumVal>
			<EnumVal ord="10">Offset error at board 10 on</EnumVal>
			<EnumVal ord="11">Offset error at board 11 on</EnumVal>
			<EnumVal ord="12">Offset error at board 12 on</EnumVal>
			<EnumVal ord="13">Offset error at board 1 off</EnumVal>
			<EnumVal ord="14">Offset error at board 2 off</EnumVal>
			<EnumVal ord="15">Offset error at board 3 off</EnumVal>
			<EnumVal ord="16">Offset error at board 4 off</EnumVal>
			<EnumVal ord="17">Offset error at board 5 off</EnumVal>
			<EnumVal ord="18">Offset error at board 6 off</EnumVal>
			<EnumVal ord="19">Offset error at board 7 off</EnumVal>
			<EnumVal ord="20">Offset error at board 8 off</EnumVal>
			<EnumVal ord="21">Offset error at board 9 off</EnumVal>
			<EnumVal ord="22">Offset error at board 10 off</EnumVal>
			<EnumVal ord="23">Offset error at board 11 off</EnumVal>
			<EnumVal ord="24">Offset error at board 12 off</EnumVal>
			<EnumVal ord="25">No offset error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrComp_V07.50.12_V02.00.00">
			<EnumVal ord="1">Comp. err. Brd1/Term1</EnumVal>
			<EnumVal ord="2">Comp. err. Brd1/Term2</EnumVal>
			<EnumVal ord="3">Comp. err. Brd2/Term1</EnumVal>
			<EnumVal ord="4">Comp. err. Brd2/Term2</EnumVal>
			<EnumVal ord="5">Comp. err. Brd3/Term1</EnumVal>
			<EnumVal ord="6">Comp. err. Brd3/Term2</EnumVal>
			<EnumVal ord="7">Comp. err. Brd4/Term1</EnumVal>
			<EnumVal ord="8">Comp. err. Brd4/Term2</EnumVal>
			<EnumVal ord="9">Comp. err. Brd5/Term1</EnumVal>
			<EnumVal ord="10">Comp. err. Brd5/Term2</EnumVal>
			<EnumVal ord="11">Comp. err. Brd6/Term1</EnumVal>
			<EnumVal ord="12">Comp. err. Brd6/Term2</EnumVal>
			<EnumVal ord="13">Comp. err. Brd7/Term1</EnumVal>
			<EnumVal ord="14">Comp. err. Brd7/Term2</EnumVal>
			<EnumVal ord="15">Comp. err. Brd8/Term1</EnumVal>
			<EnumVal ord="16">Comp. err. Brd8/Term2</EnumVal>
			<EnumVal ord="17">Comp. err. Brd9/Term1</EnumVal>
			<EnumVal ord="18">Comp. err. Brd9/Term2</EnumVal>
			<EnumVal ord="19">Comp. err. Brd10/Term1</EnumVal>
			<EnumVal ord="20">Comp. err. Brd10/Term2</EnumVal>
			<EnumVal ord="21">Comp. err. Brd11/Term1</EnumVal>
			<EnumVal ord="22">Comp. err. Brd11/Term2</EnumVal>
			<EnumVal ord="23">Comp. err. Brd12/Term1</EnumVal>
			<EnumVal ord="24">Comp. err. Brd12/Term2</EnumVal>
			<EnumVal ord="25">Comp. err. Brd1</EnumVal>
			<EnumVal ord="26">Comp. err. Brd2</EnumVal>
			<EnumVal ord="27">Comp. err. Brd3</EnumVal>
			<EnumVal ord="28">Comp. err. Brd4</EnumVal>
			<EnumVal ord="29">Comp. err. Brd5</EnumVal>
			<EnumVal ord="30">Comp. err. Brd6</EnumVal>
			<EnumVal ord="31">Comp. err. Brd7</EnumVal>
			<EnumVal ord="32">Comp. err. Brd8</EnumVal>
			<EnumVal ord="33">Comp. err. Brd9</EnumVal>
			<EnumVal ord="34">Comp. err. Brd10</EnumVal>
			<EnumVal ord="35">Comp. err. Brd11</EnumVal>
			<EnumVal ord="36">Comp. err. Brd12</EnumVal>
			<EnumVal ord="37">Compensation err. free.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrMeasT_V07.50.12_V02.00.00">
			<EnumVal ord="1">Error Meas. Trans. 1</EnumVal>
			<EnumVal ord="2">Error Meas. Trans. 2</EnumVal>
			<EnumVal ord="3">Error Meas. Trans. 3</EnumVal>
			<EnumVal ord="4">Error Meas. Trans. 4</EnumVal>
			<EnumVal ord="5">Error Meas. Trans. 5</EnumVal>
			<EnumVal ord="6">Meas. Transd. 1..5 no error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V07.50.12_V02.00.00">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DateFormat_V07.50.12_V02.00.00">
			<EnumVal ord="0">DD.MM.YYYY</EnumVal>
			<EnumVal ord="1">MM/DD/YYYY</EnumVal>
			<EnumVal ord="2">YYYY-MM-DD</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V07.50.12_V02.00.00">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V07.50.12_V02.00.00">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V07.50.12_V02.00.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V07.50.12_V02.00.00">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V07.50.12_V03.00.00">
			<EnumVal ord="1">unbalancing</EnumVal>
			<EnumVal ord="2">I&gt; query</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_V07.50.12_V02.00.00">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResetTrip_V07.50.12_V02.00.00">
			<EnumVal ord="0">accelarated</EnumVal>
			<EnumVal ord="1">safe</EnumVal>
			<EnumVal ord="2">directly</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_3poleCoupling_V07.50.12_V02.00.00">
			<EnumVal ord="0">with pickup</EnumVal>
			<EnumVal ord="1">with trip</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trip2phFault_V07.50.12_V02.00.00">
			<EnumVal ord="0">3-pole</EnumVal>
			<EnumVal ord="1">1-pole, leading phase</EnumVal>
			<EnumVal ord="2">1-pole, lagging phase</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V07.50.12_V02.00.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V07.50.12_V02.00.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V07.50.12_V07.50.00">
			<EnumVal ord="0">with trip</EnumVal>
			<EnumVal ord="1">always</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V07.50.12_V06.00.00">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
			<EnumVal ord="2">Advanced</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V07.50.12_V06.00.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCnc_V07.50.12_V07.50.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Fault occurred</EnumVal>
			<EnumVal ord="2">CB not closed</EnumVal>
			<EnumVal ord="3">CB not ready</EnumVal>
			<EnumVal ord="4">CB stayed closed</EnumVal>
			<EnumVal ord="5">Command</EnumVal>
			<EnumVal ord="6">Current crit.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCls_V07.50.12_V02.00.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstTr_V07.50.12_V02.00.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">1-pole phsA</EnumVal>
			<EnumVal ord="2">1-pole phsB</EnumVal>
			<EnumVal ord="3">1-pole phsC</EnumVal>
			<EnumVal ord="4">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstExec_V07.50.12_V02.00.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Started</EnumVal>
			<EnumVal ord="2">Failed</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V07.50.12_V02.00.00">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_On_Off_V07.50.12_V02.00.00">
			<EnumVal ord="0">off</EnumVal>
			<EnumVal ord="1">on</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DeadLineCheck_V07.50.12_V02.00.00">
			<EnumVal ord="0">Without</EnumVal>
			<EnumVal ord="1">RDT</EnumVal>
			<EnumVal ord="2">DLC</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_EvolvingFault_V07.50.12_V02.00.00">
			<EnumVal ord="0">startsEvDT</EnumVal>
			<EnumVal ord="1">blocksAR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PickupTrip_V07.50.12_V02.00.00">
			<EnumVal ord="0">withOp</EnumVal>
			<EnumVal ord="1">withStr</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_StartModeAr_V07.50.12_V02.00.00">
			<EnumVal ord="0">wOPwoACTm</EnumVal>
			<EnumVal ord="1">wOPwACTm</EnumVal>
			<EnumVal ord="2">wSTRwoACTm</EnumVal>
			<EnumVal ord="3">wSTRwACTm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AutoRecSt_V07.50.12_V02.00.00">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SyncChk_V07.50.12_V02.00.00">
			<EnumVal ord="0">NoSync</EnumVal>
			<EnumVal ord="1">IntSync</EnumVal>
			<EnumVal ord="2">ExtSync</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ClcMth_V07.50.12_V02.00.00">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PQ_Sign_V07.50.12_V03.00.00">
			<EnumVal ord="0">not reversed</EnumVal>
			<EnumVal ord="1">reversed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_V07.50.12_V02.00.00">
			<EnumVal ord="0">grounded</EnumVal>
			<EnumVal ord="1">ptcoil</EnumVal>
			<EnumVal ord="2">isolated</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FltLoop_V07.50.12_V04.00.00">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
			<EnumVal ord="-1">Off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhPhGLpSel_V07.50.12_V02.00.00">
			<EnumVal ord="0">block leading phase</EnumVal>
			<EnumVal ord="1">block lagging phase</EnumVal>
			<EnumVal ord="2">all</EnumVal>
			<EnumVal ord="3">only phase phase</EnumVal>
			<EnumVal ord="4">only phase ground</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_GndFltCrit_V07.50.12_V02.00.00">
			<EnumVal ord="0">current or voltage</EnumVal>
			<EnumVal ord="1">current and voltage</EnumVal>
			<EnumVal ord="2">current only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpDlTmCrit_V07.50.12_V02.00.00">
			<EnumVal ord="0">Zone pickup</EnumVal>
			<EnumVal ord="1">General pickup</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ZoneMod_V07.50.12_V02.00.00">
			<EnumVal ord="0">all loops</EnumVal>
			<EnumVal ord="1">phase ground loops only</EnumVal>
			<EnumVal ord="2">phase phase loops only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_V07.50.12_V02.00.00">
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_MeasuredValue_V07.50.12_V07.00.00">
			<EnumVal ord="1">3I0 (calculated)</EnumVal>
			<EnumVal ord="2">IN (measured)</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_EmgMod_V07.50.12_V02.00.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">Caused by main prot. fct.</EnumVal>
			<EnumVal ord="2">Caused by BI</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V07.50.12_V02.00.00">
			<EnumVal ord="0">Fundcomp</EnumVal>
			<EnumVal ord="1">TrueRMS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PolarMod_V07.50.12_V02.00.00">
			<EnumVal ord="0">V0 + Ig or V2</EnumVal>
			<EnumVal ord="1">V0 + Ig</EnumVal>
			<EnumVal ord="2">Ig only</EnumVal>
			<EnumVal ord="3">V2 + I2</EnumVal>
			<EnumVal ord="4">zero seq. power</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkProtStr_V07.50.12_V02.00.00">
			<EnumVal ord="0">every pickup</EnumVal>
			<EnumVal ord="1">1phs pickup</EnumVal>
			<EnumVal ord="2">multiphs pickup</EnumVal>
			<EnumVal ord="3">no pickup</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BtrBeh1p_V07.50.12_V02.00.00">
			<EnumVal ord="0">Blocked</EnumVal>
			<EnumVal ord="1">Non-directional</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CycleFilter_V07.50.12_V02.00.00">
			<EnumVal ord="0">1-cycle-filter</EnumVal>
			<EnumVal ord="1">2-cycle-filter</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V07.50.12_V02.00.00">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_StateRecognition_V07.50.12_V07.30.00">
			<EnumVal ord="1">Manual close only</EnumVal>
			<EnumVal ord="3">I and U</EnumVal>
			<EnumVal ord="4">CB and I</EnumVal>
			<EnumVal ord="2">I</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpenPoleDetector_V07.50.12_V02.00.00">
			<EnumVal ord="1">off</EnumVal>
			<EnumVal ord="2">with measurement</EnumVal>
			<EnumVal ord="3">CB and I</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhaseSequence_V07.50.12_V02.00.00">
			<EnumVal ord="0">ABC</EnumVal>
			<EnumVal ord="1">ACB</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V07.50.12_V02.00.00">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AMeasRange_V07.50.12_V04.00.00">
			<EnumVal ord="1">1.6 x IR</EnumVal>
			<EnumVal ord="2">8 x IR</EnumVal>
			<EnumVal ord="3">20 x IR</EnumVal>
			<EnumVal ord="4">100 x IR</EnumVal>
			<EnumVal ord="5">50 x IR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ArtgSec_V07.50.12_V02.00.00">
			<EnumVal ord="1">1A</EnumVal>
			<EnumVal ord="5">5A</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V07.50.12_V02.00.00">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkMod_V07.50.12_V02.00.00">
			<EnumVal ord="0">Blocking</EnumVal>
			<EnumVal ord="1">Auto blocking</EnumVal>
			<EnumVal ord="2">Not blocking</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchType_V07.50.12_V02.00.00">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SmpRate_V07.50.12_V02.00.00">
			<EnumVal ord="0">8 kHz</EnumVal>
			<EnumVal ord="1">4 kHz</EnumVal>
			<EnumVal ord="2">2 kHz</EnumVal>
			<EnumVal ord="3">1 kHz</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStore_V07.50.12_V02.00.00">
			<EnumVal ord="0">Store without release</EnumVal>
			<EnumVal ord="1">Store with trip</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStart_V07.50.12_V04.00.00">
			<EnumVal ord="0">Start with pickup</EnumVal>
			<EnumVal ord="1">Start with pickup and AR</EnumVal>
			<EnumVal ord="2">Start with flexible signal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V07.84.03_V07.80.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">V0</EnumVal>
			<EnumVal ord="2">3V0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcINChannel_V07.84.03_V07.80.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">-3I0</EnumVal>
			<EnumVal ord="2">3I0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V08.01.12_V08.00.00">
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_POWCap_V08.01.12_V07.90.00">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Close</EnumVal>
			<EnumVal ord="3">Open</EnumVal>
			<EnumVal ord="4">Close and open</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DisRM_PolSet_V08.01.12_V07.90.00">
			<EnumVal ord="1">I2</EnumVal>
			<EnumVal ord="2">I0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AInternTyp_V08.01.12_V08.01.00">
			<EnumVal ord="0">CT Protection</EnumVal>
			<EnumVal ord="1">CT Measurement</EnumVal>
			<EnumVal ord="2">CT Protection Light</EnumVal>
			<EnumVal ord="3">CT Measurement Light</EnumVal>
			<EnumVal ord="4">CT Processbus</EnumVal>
			<EnumVal ord="5">CT PBClient BD</EnumVal>
			<EnumVal ord="6">CT LPCT Protection</EnumVal>
			<EnumVal ord="7">CT LPCT Measurement</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.01.12_V08.00.00">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">3</EnumVal>
			<EnumVal ord="3">5</EnumVal>
			<EnumVal ord="4">6</EnumVal>
			<EnumVal ord="5">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.01.12_V08.00.00">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V08.01.12_V08.00.00">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="FltLoop">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
		</EnumType>
		<EnumType id="AutoRecSt">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="range">
			<EnumVal ord="0">normal</EnumVal>
			<EnumVal ord="1">high</EnumVal>
			<EnumVal ord="2">low</EnumVal>
			<EnumVal ord="3">high-high</EnumVal>
			<EnumVal ord="4">low-low</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
		</EnumType>
		<EnumType id="SwOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CTConnect_V08.30.06_V08.30.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3-phase + IN</EnumVal>
			<EnumVal ord="2">3-phase</EnumVal>
			<EnumVal ord="3">3-phase + IN-separate</EnumVal>
			<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
			<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
			<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
			<EnumVal ord="11">2-phase + IN</EnumVal>
			<EnumVal ord="12">2-phase</EnumVal>
			<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
			<EnumVal ord="15">I Overhead</EnumVal>
			<EnumVal ord="16">I pF, I nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V08.30.06_V08.30.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="9">V Overhead</EnumVal>
			<EnumVal ord="10">V pF, V nF</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
