<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
  <Header id="1" version="B" nameStructure="IEDName" toolID="SPAZC40X Configuration tool 2.1" />
  <Substation name="TEMPLATE" xmlns="http://www.iec.ch/61850/2003/SCL">
    <VoltageLevel name="3">
      <Voltage multiplier="k" unit="V">20</Voltage>
      <Bay name="BAY">
        <LNode iedName="X1_SACO" ldInst="LD3" lnClass="GGIO" prefix="RAC" lnInst="8" />
        <LNode iedName="X1_SACO" ldInst="LD3" lnClass="GGIO" prefix="AKA" lnInst="7" />
        <LNode iedName="X1_SACO" ldInst="LD3" lnClass="GGIO" prefix="RSA" lnInst="6" />
        <LNode iedName="X1_SACO" ldInst="LD3" lnClass="GGIO" prefix="LRP" lnInst="5" />
        <LNode iedName="X1_SACO" ldInst="LD3" lnClass="GGIO" prefix="IND" lnInst="4" />
        <LNode iedName="X1_SACO" ldInst="LD3" lnClass="GGIO" prefix="ALM" lnInst="3" />
        <LNode iedName="X1_SACO" ldInst="LD3" lnClass="LLN0" />
        <LNode iedName="X1_SACO" ldInst="LD1" lnClass="GGIO" prefix="RAC" lnInst="6" />
        <LNode iedName="X1_SACO" ldInst="LD1" lnClass="GGIO" prefix="AKA" lnInst="5" />
        <LNode iedName="X1_SACO" ldInst="LD1" lnClass="GGIO" prefix="RSA" lnInst="4" />
        <LNode iedName="X1_SACO" ldInst="LD1" lnClass="GGIO" prefix="LRP" lnInst="3" />
        <LNode iedName="X1_SACO" ldInst="LD1" lnClass="GGIO" prefix="IND" lnInst="2" />
        <LNode iedName="X1_SACO" ldInst="LD1" lnClass="GGIO" prefix="ALM" lnInst="1" />
        <LNode iedName="X1_SACO" ldInst="LD1" lnClass="LLN0" />
        <LNode iedName="X1_SACO" ldInst="LD2" lnClass="LLN0" />
        <LNode iedName="X1_SACO" ldInst="LD2" lnClass="GGIO" prefix="ALM" lnInst="2" />
        <LNode iedName="X1_SACO" ldInst="LD2" lnClass="GGIO" prefix="IND" lnInst="3" />
        <LNode iedName="X1_SACO" ldInst="LD2" lnClass="GGIO" prefix="LRP" lnInst="4" />
        <LNode iedName="X1_SACO" ldInst="LD2" lnClass="GGIO" prefix="RSA" lnInst="5" />
        <LNode iedName="X1_SACO" ldInst="LD2" lnClass="GGIO" prefix="AKA" lnInst="6" />
        <LNode iedName="X1_SACO" ldInst="LD2" lnClass="GGIO" prefix="RAC" lnInst="7" />
        <LNode iedName="X1_SACO" ldInst="LD4" lnClass="LLN0" />
        <LNode iedName="X1_SACO" ldInst="LD4" lnClass="GGIO" prefix="ALM" lnInst="4" />
        <LNode iedName="X1_SACO" ldInst="LD4" lnClass="GGIO" prefix="IND" lnInst="5" />
        <LNode iedName="X1_SACO" ldInst="LD4" lnClass="GGIO" prefix="LRP" lnInst="6" />
        <LNode iedName="X1_SACO" ldInst="LD4" lnClass="GGIO" prefix="RSA" lnInst="7" />
        <LNode iedName="X1_SACO" ldInst="LD4" lnClass="GGIO" prefix="AKA" lnInst="8" />
        <LNode iedName="X1_SACO" ldInst="LD4" lnClass="GGIO" prefix="RAC" lnInst="9" />
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="UPLINK" type="8-MMS">
      <ConnectedAP iedName="X1_SACO" apName="LD0">
        <Private type="IEC61850-8-1-TCP-Keepalive">true</Private>
        <Private type="TimeZoneCorrection">60</Private>
        <Address>
          <P type="IP">10.228.38.153</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">10.228.38.1</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP iedName="SNTPServer_Primary" apName="SNTPapPrim">
        <Address>
          <P type="IP">10.228.38.151</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP iedName="SNTPServer_Secondary" apName="SNTPapSec">
        <Address>
          <P type="IP">10.228.38.150</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
    <SubNetwork name="DOWNLINK" type="ABB-SPA">
      <ConnectedAP apName="LD1" iedName="X1_SACO">
        <Address>
          <P type="SA">1</P>
          <P type="SPA-PWD">0</P>
          <P type="SPA-TimeSyn">1</P>
          <P type="SPA-TimeSynParam">D</P>
          <P type="SPA-GlobalPollEvents">1</P>
          <P type="DR-Enabled">1</P>
          <P type="BaudRate">9600</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="LD2" iedName="X1_SACO">
        <Address>
          <P type="SA">2</P>
          <P type="SPA-PWD">0</P>
          <P type="SPA-TimeSyn">1</P>
          <P type="SPA-TimeSynParam">D</P>
          <P type="SPA-GlobalPollEvents">1</P>
          <P type="DR-Enabled">1</P>
          <P type="BaudRate">9600</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="LD3" iedName="X1_SACO">
        <Address>
          <P type="SA">3</P>
          <P type="SPA-PWD">0</P>
          <P type="SPA-TimeSyn">1</P>
          <P type="SPA-TimeSynParam">D</P>
          <P type="SPA-GlobalPollEvents">1</P>
          <P type="DR-Enabled">1</P>
          <P type="BaudRate">9600</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="LD4" iedName="X1_SACO">
        <Address>
          <P type="SA">4</P>
          <P type="SPA-PWD">0</P>
          <P type="SPA-TimeSyn">1</P>
          <P type="SPA-TimeSynParam">D</P>
          <P type="SPA-GlobalPollEvents">1</P>
          <P type="DR-Enabled">1</P>
          <P type="BaudRate">9600</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED type="SPAZC40x" manufacturer="ABB" configVersion="17" name="X1_SACO">
    <Private type="ABB_CommonSA_AEClasses" xmlns="http://www.iec.ch/61850/2003/SCL">
      <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
        <commonSA:Object type="Event Class">
          <commonSA:Name>AlarmChannelState</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="[010] Basic">
              <commonSA:Value>Discrete</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="SendConditionEventOnEveryUpdate" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="NumberOfStates" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0EventGenerationType" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0Description" category="[010] Basic">
              <commonSA:Value>Normal</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0Severity" category="[010] Basic">
              <commonSA:Value>100</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0SubConditionName" category="[010] Basic">
              <commonSA:Value>Inactive</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0AckReq" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1EventGenerationType" category="[010] Basic">
              <commonSA:Value>1</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1Description" category="[010] Basic">
              <commonSA:Value>Alarm</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1Severity" category="[010] Basic">
              <commonSA:Value>100</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1SubConditionName" category="[010] Basic">
              <commonSA:Value>On</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1AckReq" category="[010] Basic">
              <commonSA:Value>1</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="ConditionCategory" category="[010] Basic">
              <commonSA:Value>DiscreteCondition</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="InActiveDescription" category="[010] Basic">
              <commonSA:Value>Inactive</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="InActiveAckReq" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="SimpleEventCategory" category="[010] Basic">
              <commonSA:Value>DiscreteSimple</commonSA:Value>
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="Event Class">
          <commonSA:Name>AlarmState</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="[010] Basic">
              <commonSA:Value>Discrete</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="SendConditionEventOnEveryUpdate" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="NumberOfStates" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0EventGenerationType" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0Description" category="[010] Basic">
              <commonSA:Value>Normal</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0Severity" category="[010] Basic">
              <commonSA:Value>100</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0SubConditionName" category="[010] Basic">
              <commonSA:Value>Inactive</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State0AckReq" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1EventGenerationType" category="[010] Basic">
              <commonSA:Value>1</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1Description" category="[010] Basic">
              <commonSA:Value>Alarm</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1Severity" category="[010] Basic">
              <commonSA:Value>100</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1SubConditionName" category="[010] Basic">
              <commonSA:Value>On</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="State1AckReq" category="[010] Basic">
              <commonSA:Value>1</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="ConditionCategory" category="[010] Basic">
              <commonSA:Value>DiscreteCondition</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="InActiveDescription" category="[010] Basic">
              <commonSA:Value>Inactive</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="InActiveAckReq" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="SimpleEventCategory" category="[010] Basic">
              <commonSA:Value>DiscreteSimple</commonSA:Value>
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="Event Class">
          <commonSA:Name>GeneralSingleBinary</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="[010] Basic">
              <commonSA:Value>Discrete</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="SendConditionEventOnEveryUpdate" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="NumberOfStates" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="EventGenerationType" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Description" category="[010] Basic">
              <commonSA:Value>Off</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Severity" category="[010] Basic">
              <commonSA:Value>90</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="EventGenerationType" category="[010] Basic">
              <commonSA:Value>2</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Description" category="[010] Basic">
              <commonSA:Value>On</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Severity" category="[010] Basic">
              <commonSA:Value>90</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="ConditionCategory" category="[010] Basic">
              <commonSA:Value>DiscreteCondition</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="InActiveDescription" category="[010] Basic">
              <commonSA:Value>Inactive</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="InActiveAckReq" category="[010] Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="Event Category">
          <commonSA:Name>DiscreteSimple</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>SimpleEventProcess</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="VarType" category="Basic">
              <commonSA:Value>3</commonSA:Value>
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="Event Category">
          <commonSA:Name>DiscreteCondition</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>ConditionProcess</commonSA:Value>
            </commonSA:Parameter>
            <commonSA:Parameter name="VarType" category="Basic">
              <commonSA:Value>3</commonSA:Value>
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
      </commonSA:SAObjects>
    </Private>
    <Private type="Scales_for_the_type_conversion" xmlns="http://www.iec.ch/61850/2003/SCL">
      <commonSA:Objects xmlns:commonSA="commonSA.abb.com">
        <commonSA:Object type="scale" xmlns:commonSA="commonSA.abb.com">
          <commonSA:Name>Loc_conv_r_saco</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>LookupTable</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In1" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out1" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In2" category="Basic">
              <commonSA:Value>2</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out2" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In3" category="Basic">
              <commonSA:Value>3</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out3" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="scale" xmlns:commonSA="commonSA.abb.com">
          <commonSA:Name>Health_saco</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>StepwiseLinear</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In1" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out1" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In2" category="Basic">
              <commonSA:Value>2</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out2" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In3" category="Basic">
              <commonSA:Value>3</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out3" category="Basic">
              <commonSA:Value>3</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In4" category="Basic">
              <commonSA:Value>4</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out4" category="Basic">
              <commonSA:Value>4</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
        <commonSA:Object type="scale" xmlns:commonSA="commonSA.abb.com">
          <commonSA:Name>Beh_irf_r</commonSA:Name>
          <commonSA:Parameters>
            <commonSA:Parameter name="BaseType" category="Basic">
              <commonSA:Value>StepwiseLinear</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In1" category="Basic">
              <commonSA:Value>0</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out1" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="In2" category="Basic">
              <commonSA:Value>1</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
            <commonSA:Parameter name="Out2" category="Basic">
              <commonSA:Value>3</commonSA:Value>
              <commonSA:AttributeName />
            </commonSA:Parameter>
          </commonSA:Parameters>
        </commonSA:Object>
      </commonSA:Objects>
    </Private>
    <Services xmlns="http://www.iec.ch/61850/2003/SCL">
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ReadWrite />
      <ConfDataSet max="6" maxAttributes="250" />
      <ConfReportControl max="6" />
      <GetCBValues />
      <ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" optFields="Dyn" trgOps="Dyn" />
      <GSESettings datSet="Conf" appID="Conf" />
      <GOOSE max="4" />
    </Services>
    <AccessPoint name="LD0">
      <Server>
        <Authentication none="false" password="false" weak="false" strong="false" certificate="false" />
        <LDevice xmlns="http://www.iec.ch/61850/2003/SCL" inst="LD0" desc="IEC61850GW Logical Device 0">
          <LN0 lnType="LLN0_SPAZC40x" lnClass="LLN0" inst="">
            <DataSet xmlns="http://www.iec.ch/61850/2003/SCL" name="StatNrml">
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD1" prefix="LRP" lnClass="GGIO" lnInst="3" doName="IntIn" fc="ST" />
              <FCDA ldInst="LD2" prefix="LRP" lnClass="GGIO" lnInst="4" doName="IntIn" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD4" prefix="LRP" lnClass="GGIO" lnInst="6" doName="IntIn" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD3" prefix="LRP" lnClass="GGIO" lnInst="5" doName="IntIn" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD3" prefix="IND" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD4" prefix="IND" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD2" prefix="IND" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD1" prefix="IND" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
            </DataSet>
            <DataSet xmlns="http://www.iec.ch/61850/2003/SCL" name="StatUrg">
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm13" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm14" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm16" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm12" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm15" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm11" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm10" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST" />
              <FCDA ldInst="LD3" prefix="ALM" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST" />
              <FCDA ldInst="LD4" prefix="ALM" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST" />
              <FCDA ldInst="LD2" prefix="ALM" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST" />
              <FCDA ldInst="LD1" prefix="ALM" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
            </DataSet>
            <DataSet xmlns="http://www.iec.ch/61850/2003/SCL" name="StatIed">
              <FCDA ldInst="LD3" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="LD4" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="LD1" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="LD1" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
              <FCDA ldInst="LD2" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
              <FCDA ldInst="LD4" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
              <FCDA ldInst="LD2" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="LD3" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
            </DataSet>
            <ReportControl xmlns="http://www.iec.ch/61850/2003/SCL" name="rcbStatNrml" buffered="true" rptID="E2_SACOLD0/LLN0$BR$rcbStatNrml" datSet="StatNrml" confRev="0" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client2" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client3" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client4" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client5" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl xmlns="http://www.iec.ch/61850/2003/SCL" name="rcbStatUrg" buffered="true" rptID="E2_SACOLD0/LLN0$BR$rcbStatUrg" datSet="StatUrg" confRev="0" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client2" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client3" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client4" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client5" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <ReportControl xmlns="http://www.iec.ch/61850/2003/SCL" name="rcbStatIed" buffered="true" rptID="E2_SACOLD0/LLN0$BR$rcbStatIed" datSet="StatIed" confRev="0" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="false" />
              <OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="true" dataRef="false" entryID="true" configRef="false" />
              <RptEnabled max="5">
                <ClientLN iedName="Client1" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client2" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client3" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client4" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
                <ClientLN iedName="Client5" ldInst="LD1" prefix="" lnClass="LLN0" lnInst="" />
              </RptEnabled>
            </ReportControl>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,NA,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>SPAZC40x</Val>
              </DAI>
              <DAI name="ldNs" valKind="Set">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI name="lnNs" valKind="Set">
                <Val>IEC61850 conformance statement for SPA-ZC 40x</Val>
              </DAI>
              <DAI name="configRev" valKind="Set">
                <Val>17</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,V,0" />
              <DAI name="d" valKind="Set">
                <Val>Health</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" valKind="Set" sAddr="INC,0,V,0,0,I,0" />
              <DAI name="d" valKind="Set">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,V,0" />
              <DAI name="d" valKind="Set">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="DayLight" desc="Summer time shift in minutes">
              <DAI name="stVal" valKind="Set" sAddr="INC,0,V,0,0,I,0" />
              <DAI name="d" valKind="Set">
                <Val>Summer time shift in minutes</Val>
              </DAI>
              <DAI name="cdcNs" valKind="Set">
                <Val>IEC61850 conformance statement for SPA-ZC 40x</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1_SPAZC40x" prefix="" lnClass="LPHD" inst="1">
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" valKind="Set" sAddr="DPL,False,ABB,False,0,False,0,False,0,False,0" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,V,0" />
              <DAI name="d" valKind="Set">
                <Val>PhyHealth</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy" desc="Indicates if this LN is a proxy">
              <DAI name="stVal" valKind="Set" sAddr="SPS,0,I,0,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="InOv" desc="Indicates if SPAZC 40xinternal event overflow">
              <DAI name="stVal" valKind="Set" sAddr="SPS,0,I,0,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Internal event overflow</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO1_COMDIAG" prefix="CD" lnClass="GGIO" inst="1">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" valKind="Set" sAddr="INC,1,V,15,0,V,0,Beh_irf_r" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_COMDIAG_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" valKind="Set" sAddr="INS,1,V,15,Beh_irf_r" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_COMDIAG_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" valKind="Set" sAddr="INS,1,V,15,Health_irf_r" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_COMDIAG_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_COMDIAG_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn1" desc="spaRplData">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>SPA Reply Data</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn2" desc="spaRplNack">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>SPA Reply NACK</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn3" desc="spaRplAck">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>SPA Reply ACK</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn4" desc="spaRplTmo">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>SPA Reply Timeout</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn5" desc="daChanges">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Data Changes</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn6" desc="tcpCon">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>TCP Connection Requests</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn7" desc="tcpDisc">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>TCP Disconnection Requests</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn8" desc="tcpRecMsg">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Received TCP Messages</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn9" desc="tcpSentMsg">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Sent TCP messages</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn10" desc="tcpFailSentMsg">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Failed Sent TCP Messages</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn11" desc="mmsSuccConn">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Succesfull MMS Connections</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn12" desc="mmsFailConn">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Failed MMS Connections</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn13" desc="mmsConcl">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Conclusions</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn14" desc="mmsLocAbort">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Local MMS Aborts</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn15" desc="mmsRemAbort">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Remote MMS Aborts</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn16" desc="mmsRecSent">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Received Sent</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn17" desc="mmsRecReject">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Received Reject</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn18" desc="mmsRecInd">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Received Indications</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn19" desc="mmsSentResp">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Sent Responses</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn20" desc="mmsSentErrResp">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>MMS Sent Error Responses</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn21" desc="mmsSuccVarRd">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Succesfully MMS Variable Reads</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn22" desc="mmsErrVarRd">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Errorneous MMS Variable Reads</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn23" desc="mmsSuccVarWr">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Succesfully MMS Variable Writes</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn24" desc="mmsErrVarWr">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Errorneous MMS Variable Writes</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn25" desc="mmsInfReport">
              <DAI name="stVal" valKind="Set" sAddr="INS,0,I,0,0" />
              <DAI name="d" valKind="Set">
                <Val>Sent MMS Information Reports</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="LD1" desc="SACO16D2B" xmlns="http://www.iec.ch/61850/2003/SCL">
          <Private type="ABB_CommonSA_FunctionListDescriptions" xmlns="http://www.iec.ch/61850/2003/SCL">
            <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
              <commonSA:Object type="ApplicationFunctions">
                <commonSA:Application>
                  <commonSA:Components>
                    <commonSA:Component id="1">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Control</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="2">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Information</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="3">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_RecordedData</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="4">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Settings</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="5">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Status</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="6">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Tests</commonSA:FBRef>
                    </commonSA:Component>
                  </commonSA:Components>
                </commonSA:Application>
              </commonSA:Object>
            </commonSA:SAObjects>
          </Private>
          <Private type="ABB_CommonSA_FBDescription" xmlns="http://www.iec.ch/61850/2003/SCL">
            <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Control</commonSA:Name>
                <commonSA:Node name="Control" id="SACO16D2B_Control_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Control</commonSA:Name>
                <commonSA:Node name="Control" id="SACO16D2B_Control_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Information</commonSA:Name>
                <commonSA:Node name="Information" id="SACO16D2B_Information_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Information</commonSA:Name>
                <commonSA:Node name="Information" id="SACO16D2B_Information_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_RecordedData</commonSA:Name>
                <commonSA:Node name="Recorded Data" id="SACO16D2B_Status_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_RecordedData</commonSA:Name>
                <commonSA:Node name="Recorded Data" id="SACO16D2B_Status_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Settings</commonSA:Name>
                <commonSA:Node name="Settings" id="SACO16D2B_Settings_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Settings</commonSA:Name>
                <commonSA:Node name="Settings" id="SACO16D2B_Settings_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Status</commonSA:Name>
                <commonSA:Node name="Status" id="SACO16D2B_Status_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Status</commonSA:Name>
                <commonSA:Node name="Status" id="SACO16D2B_Status_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Tests</commonSA:Name>
                <commonSA:Node name="Tests" id="SACO16D2B_Tests_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Tests</commonSA:Name>
                <commonSA:Node name="Tests" id="SACO16D2B_Tests_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
            </commonSA:SAObjects>
          </Private>
          <Private type="ABB_OriginalPCMParentObjectName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM</Private>
          <Private type="ABB_OriginalPCMParentObjectTypeName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM Rack</Private>
          <Private type="ABB_OriginalPCMObjectTypeName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM_module</Private>
          <LN0 lnType="LN0_SPACOM" lnClass="LLN0" inst="" desc="Logical node zero">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,1,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_NAMPLT</Val>
              </DAI>
              <DAI name="ldNs" valKind="Set">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI name="lnNs" valKind="Set">
                <Val>IEC61850 conformance statement for SPA-ZC 40x</Val>
              </DAI>
              <DAI name="configRev" valKind="Set">
                <Val>SACO16D2B</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI sAddr="SPS,0,V,1,0,0,Loc_conv_r_saco" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_LOC</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="LPHD_SPACOM">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI sAddr="DPL,False,ABB,False,NA,False,NA,False,NA,False,NA" name="vendor" valKind="Set" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI sAddr="INS,0,V,0" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="InOv" desc="Input communication buffer overflow">
              <DAI sAddr="SPS,0,V,0,0,51" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LPHD_SPACOM_INOV</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy" desc="Indicates if this LD is a proxy">
              <DAI sAddr="SPS,0,V,0,0,0" name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" lnClass="GGIO" lnType="GGIO_SACO16D2B_Ch" prefix="ALM" desc="State of output relays">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Output relay 1">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,1,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Output relay 2">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,2,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Output relay 3">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,3,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch3</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Output relay 4">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,4,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch4</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Output relay 5">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,5,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch5</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Output relay 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,6,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch6</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="Output relay 7">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,7,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch7</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="Output relay 8">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,8,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch8</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="Output relay 9">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,9,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch9</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="Output relay 10">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,10,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch10</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="Output relay 11">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,11,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch11</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="Output relay 12">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,12,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch12</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="Output relay 13">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,13,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch13</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="Output relay 14">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,14,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch14</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="Output relay 15">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,15,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch15</Val>
              </DAI>
            </DOI>
            <DOI name="Alm16" desc="Output relay 16">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,16,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" lnClass="GGIO" lnType="GGIO_SACO16D2B_StCh" prefix="IND" desc="State of alarm channels">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="General Indication Channel 1">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,1,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General Indication Channel 2">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,2,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General Indication Channel 3">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,3,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General Indication Channel 4">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,4,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General Indication Channel 5">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,5,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General Indication Channel 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,6,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General Indication Channel 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,7,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General Indication Channel 8">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,8,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General Indication Channel 9">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,9,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General Indication Channel 10">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,10,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General Indication Channel 11">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,11,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General Indication Channel 12">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,12,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General Indication Channel 13">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,13,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General Indication Channel 14">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,14,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General Indication Channel 15">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,15,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General Indication Channel 16">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,16,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" lnClass="GGIO" lnType="GGIO_SACO16D2B_LOCREM" prefix="LRP" desc="Local Remote position">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn" desc="Position of local/remote switch">
              <DAI name="stVal" sAddr="INS,0,V,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LocRem</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" lnClass="GGIO" lnType="GGIO_SACO16D2B_RSTAUALM" prefix="RSA" desc="Reset audiable alarm">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Resetting of audible alarm output">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,2,0,0,0,V,2,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RstAlm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" lnClass="GGIO" lnType="GGIO_SACO16D2B_ACKALM" prefix="AKA" desc="Acknowledge alarm signal">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Acknowledge of alarm signal">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,3,0,0,0,V,3,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_AckAlm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" lnClass="GGIO" lnType="GGIO_SACO16D2B_RSTALMCH" prefix="RAC" desc="Reset of alarm channel">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Reset of alarm channel">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,100,0,0,0,V,100,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RstAlmCh</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="LD2" desc="SACO16D2B" xmlns="http://www.iec.ch/61850/2003/SCL">
          <Private type="ABB_CommonSA_FunctionListDescriptions" xmlns="http://www.iec.ch/61850/2003/SCL">
            <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
              <commonSA:Object type="ApplicationFunctions">
                <commonSA:Application>
                  <commonSA:Components>
                    <commonSA:Component id="1">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Control</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="2">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Information</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="3">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_RecordedData</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="4">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Settings</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="5">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Status</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="6">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Tests</commonSA:FBRef>
                    </commonSA:Component>
                  </commonSA:Components>
                </commonSA:Application>
              </commonSA:Object>
            </commonSA:SAObjects>
          </Private>
          <Private type="ABB_CommonSA_FBDescription" xmlns="http://www.iec.ch/61850/2003/SCL">
            <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Control</commonSA:Name>
                <commonSA:Node name="Control" id="SACO16D2B_Control_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Control</commonSA:Name>
                <commonSA:Node name="Control" id="SACO16D2B_Control_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Information</commonSA:Name>
                <commonSA:Node name="Information" id="SACO16D2B_Information_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Information</commonSA:Name>
                <commonSA:Node name="Information" id="SACO16D2B_Information_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_RecordedData</commonSA:Name>
                <commonSA:Node name="Recorded Data" id="SACO16D2B_Status_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_RecordedData</commonSA:Name>
                <commonSA:Node name="Recorded Data" id="SACO16D2B_Status_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Settings</commonSA:Name>
                <commonSA:Node name="Settings" id="SACO16D2B_Settings_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Settings</commonSA:Name>
                <commonSA:Node name="Settings" id="SACO16D2B_Settings_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Status</commonSA:Name>
                <commonSA:Node name="Status" id="SACO16D2B_Status_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Status</commonSA:Name>
                <commonSA:Node name="Status" id="SACO16D2B_Status_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Tests</commonSA:Name>
                <commonSA:Node name="Tests" id="SACO16D2B_Tests_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Tests</commonSA:Name>
                <commonSA:Node name="Tests" id="SACO16D2B_Tests_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
            </commonSA:SAObjects>
          </Private>
          <Private type="ABB_OriginalPCMParentObjectName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM</Private>
          <Private type="ABB_OriginalPCMParentObjectTypeName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM Rack</Private>
          <Private type="ABB_OriginalPCMObjectTypeName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM_module</Private>
          <LN0 lnType="LN0_SPACOM" lnClass="LLN0" inst="" desc="Logical node zero">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,1,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_NAMPLT</Val>
              </DAI>
              <DAI name="ldNs" valKind="Set">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI name="lnNs" valKind="Set">
                <Val>IEC61850 conformance statement for SPA-ZC 40x</Val>
              </DAI>
              <DAI name="configRev" valKind="Set">
                <Val>SACO16D2B</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI sAddr="SPS,0,V,1,0,0,Loc_conv_r_saco" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_LOC</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="LPHD_SPACOM">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI sAddr="DPL,False,ABB,False,NA,False,NA,False,NA,False,NA" name="vendor" valKind="Set" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI sAddr="INS,0,V,0" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="InOv" desc="Input communication buffer overflow">
              <DAI sAddr="SPS,0,V,0,0,51" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LPHD_SPACOM_INOV</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy" desc="Indicates if this LD is a proxy">
              <DAI sAddr="SPS,0,V,0,0,0" name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" lnClass="GGIO" lnType="GGIO_SACO16D2B_Ch" prefix="ALM" desc="State of output relays">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Output relay 1">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,1,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Output relay 2">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,2,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Output relay 3">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,3,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch3</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Output relay 4">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,4,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch4</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Output relay 5">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,5,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch5</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Output relay 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,6,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch6</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="Output relay 7">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,7,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch7</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="Output relay 8">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,8,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch8</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="Output relay 9">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,9,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch9</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="Output relay 10">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,10,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch10</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="Output relay 11">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,11,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch11</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="Output relay 12">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,12,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch12</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="Output relay 13">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,13,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch13</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="Output relay 14">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,14,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch14</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="Output relay 15">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,15,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch15</Val>
              </DAI>
            </DOI>
            <DOI name="Alm16" desc="Output relay 16">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,16,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" lnClass="GGIO" lnType="GGIO_SACO16D2B_StCh" prefix="IND" desc="State of alarm channels">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="General Indication Channel 1">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,1,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General Indication Channel 2">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,2,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General Indication Channel 3">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,3,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General Indication Channel 4">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,4,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General Indication Channel 5">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,5,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General Indication Channel 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,6,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General Indication Channel 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,7,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General Indication Channel 8">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,8,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General Indication Channel 9">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,9,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General Indication Channel 10">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,10,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General Indication Channel 11">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,11,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General Indication Channel 12">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,12,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General Indication Channel 13">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,13,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General Indication Channel 14">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,14,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General Indication Channel 15">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,15,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General Indication Channel 16">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,16,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" lnClass="GGIO" lnType="GGIO_SACO16D2B_LOCREM" prefix="LRP" desc="Local Remote position">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn" desc="Position of local/remote switch">
              <DAI name="stVal" sAddr="INS,0,V,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LocRem</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" lnClass="GGIO" lnType="GGIO_SACO16D2B_RSTAUALM" prefix="RSA" desc="Reset audiable alarm">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Resetting of audible alarm output">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,2,0,0,0,V,2,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RstAlm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" lnClass="GGIO" lnType="GGIO_SACO16D2B_ACKALM" prefix="AKA" desc="Acknowledge alarm signal">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Acknowledge of alarm signal">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,3,0,0,0,V,3,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_AckAlm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" lnClass="GGIO" lnType="GGIO_SACO16D2B_RSTALMCH" prefix="RAC" desc="Reset of alarm channel">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Reset of alarm channel">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,100,0,0,0,V,100,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RstAlmCh</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="LD3" desc="SACO16D2B" xmlns="http://www.iec.ch/61850/2003/SCL">
          <Private type="ABB_CommonSA_FunctionListDescriptions" xmlns="http://www.iec.ch/61850/2003/SCL">
            <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
              <commonSA:Object type="ApplicationFunctions">
                <commonSA:Application>
                  <commonSA:Components>
                    <commonSA:Component id="1">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Control</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="2">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Information</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="3">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_RecordedData</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="4">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Settings</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="5">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Status</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="6">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Tests</commonSA:FBRef>
                    </commonSA:Component>
                  </commonSA:Components>
                </commonSA:Application>
              </commonSA:Object>
            </commonSA:SAObjects>
          </Private>
          <Private type="ABB_CommonSA_FBDescription" xmlns="http://www.iec.ch/61850/2003/SCL">
            <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Control</commonSA:Name>
                <commonSA:Node name="Control" id="SACO16D2B_Control_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Control</commonSA:Name>
                <commonSA:Node name="Control" id="SACO16D2B_Control_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Information</commonSA:Name>
                <commonSA:Node name="Information" id="SACO16D2B_Information_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Information</commonSA:Name>
                <commonSA:Node name="Information" id="SACO16D2B_Information_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_RecordedData</commonSA:Name>
                <commonSA:Node name="Recorded Data" id="SACO16D2B_Status_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_RecordedData</commonSA:Name>
                <commonSA:Node name="Recorded Data" id="SACO16D2B_Status_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Settings</commonSA:Name>
                <commonSA:Node name="Settings" id="SACO16D2B_Settings_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Settings</commonSA:Name>
                <commonSA:Node name="Settings" id="SACO16D2B_Settings_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Status</commonSA:Name>
                <commonSA:Node name="Status" id="SACO16D2B_Status_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Status</commonSA:Name>
                <commonSA:Node name="Status" id="SACO16D2B_Status_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Tests</commonSA:Name>
                <commonSA:Node name="Tests" id="SACO16D2B_Tests_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Tests</commonSA:Name>
                <commonSA:Node name="Tests" id="SACO16D2B_Tests_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
            </commonSA:SAObjects>
          </Private>
          <Private type="ABB_OriginalPCMParentObjectName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM</Private>
          <Private type="ABB_OriginalPCMParentObjectTypeName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM Rack</Private>
          <Private type="ABB_OriginalPCMObjectTypeName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM_module</Private>
          <LN0 lnType="LN0_SPACOM" lnClass="LLN0" inst="" desc="Logical node zero">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,1,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_NAMPLT</Val>
              </DAI>
              <DAI name="ldNs" valKind="Set">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI name="lnNs" valKind="Set">
                <Val>IEC61850 conformance statement for SPA-ZC 40x</Val>
              </DAI>
              <DAI name="configRev" valKind="Set">
                <Val>SACO16D2B</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI sAddr="SPS,0,V,1,0,0,Loc_conv_r_saco" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_LOC</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="LPHD_SPACOM">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI sAddr="DPL,False,ABB,False,NA,False,NA,False,NA,False,NA" name="vendor" valKind="Set" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI sAddr="INS,0,V,0" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="InOv" desc="Input communication buffer overflow">
              <DAI sAddr="SPS,0,V,0,0,51" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LPHD_SPACOM_INOV</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy" desc="Indicates if this LD is a proxy">
              <DAI sAddr="SPS,0,V,0,0,0" name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" lnClass="GGIO" lnType="GGIO_SACO16D2B_Ch" prefix="ALM" desc="State of output relays">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Output relay 1">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,1,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Output relay 2">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,2,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Output relay 3">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,3,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch3</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Output relay 4">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,4,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch4</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Output relay 5">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,5,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch5</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Output relay 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,6,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch6</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="Output relay 7">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,7,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch7</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="Output relay 8">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,8,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch8</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="Output relay 9">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,9,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch9</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="Output relay 10">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,10,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch10</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="Output relay 11">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,11,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch11</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="Output relay 12">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,12,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch12</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="Output relay 13">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,13,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch13</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="Output relay 14">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,14,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch14</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="Output relay 15">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,15,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch15</Val>
              </DAI>
            </DOI>
            <DOI name="Alm16" desc="Output relay 16">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,16,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" lnClass="GGIO" lnType="GGIO_SACO16D2B_StCh" prefix="IND" desc="State of alarm channels">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="General Indication Channel 1">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,1,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General Indication Channel 2">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,2,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General Indication Channel 3">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,3,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General Indication Channel 4">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,4,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General Indication Channel 5">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,5,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General Indication Channel 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,6,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General Indication Channel 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,7,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General Indication Channel 8">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,8,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General Indication Channel 9">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,9,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General Indication Channel 10">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,10,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General Indication Channel 11">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,11,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General Indication Channel 12">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,12,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General Indication Channel 13">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,13,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General Indication Channel 14">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,14,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General Indication Channel 15">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,15,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General Indication Channel 16">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,16,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" lnClass="GGIO" lnType="GGIO_SACO16D2B_LOCREM" prefix="LRP" desc="Local Remote position">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn" desc="Position of local/remote switch">
              <DAI name="stVal" sAddr="INS,0,V,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LocRem</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" lnClass="GGIO" lnType="GGIO_SACO16D2B_RSTAUALM" prefix="RSA" desc="Reset audiable alarm">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Resetting of audible alarm output">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,2,0,0,0,V,2,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RstAlm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" lnClass="GGIO" lnType="GGIO_SACO16D2B_ACKALM" prefix="AKA" desc="Acknowledge alarm signal">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Acknowledge of alarm signal">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,3,0,0,0,V,3,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_AckAlm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="8" lnClass="GGIO" lnType="GGIO_SACO16D2B_RSTALMCH" prefix="RAC" desc="Reset of alarm channel">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Reset of alarm channel">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,100,0,0,0,V,100,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RstAlmCh</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="LD4" desc="SACO16D2B" xmlns="http://www.iec.ch/61850/2003/SCL">
          <Private type="ABB_CommonSA_FunctionListDescriptions" xmlns="http://www.iec.ch/61850/2003/SCL">
            <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
              <commonSA:Object type="ApplicationFunctions">
                <commonSA:Application>
                  <commonSA:Components>
                    <commonSA:Component id="1">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Control</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="2">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Information</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="3">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_RecordedData</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="4">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Settings</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="5">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Status</commonSA:FBRef>
                    </commonSA:Component>
                    <commonSA:Component id="6">
                      <commonSA:FBRef fbRevision="D">SACO16D2B_Tests</commonSA:FBRef>
                    </commonSA:Component>
                  </commonSA:Components>
                </commonSA:Application>
              </commonSA:Object>
            </commonSA:SAObjects>
          </Private>
          <Private type="ABB_CommonSA_FBDescription" xmlns="http://www.iec.ch/61850/2003/SCL">
            <commonSA:SAObjects xmlns:commonSA="commonSA.abb.com">
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Control</commonSA:Name>
                <commonSA:Node name="Control" id="SACO16D2B_Control_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Control</commonSA:Name>
                <commonSA:Node name="Control" id="SACO16D2B_Control_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Information</commonSA:Name>
                <commonSA:Node name="Information" id="SACO16D2B_Information_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Information</commonSA:Name>
                <commonSA:Node name="Information" id="SACO16D2B_Information_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_RecordedData</commonSA:Name>
                <commonSA:Node name="Recorded Data" id="SACO16D2B_Status_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_RecordedData</commonSA:Name>
                <commonSA:Node name="Recorded Data" id="SACO16D2B_Status_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Settings</commonSA:Name>
                <commonSA:Node name="Settings" id="SACO16D2B_Settings_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Settings</commonSA:Name>
                <commonSA:Node name="Settings" id="SACO16D2B_Settings_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Status</commonSA:Name>
                <commonSA:Node name="Status" id="SACO16D2B_Status_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Status</commonSA:Name>
                <commonSA:Node name="Status" id="SACO16D2B_Status_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
              <commonSA:Object type="FunctionGroup">
                <commonSA:Name>SACO16D2B_Tests</commonSA:Name>
                <commonSA:Node name="Tests" id="SACO16D2B_Tests_FGDESC_1" />
              </commonSA:Object>
              <commonSA:Object type="Function">
                <commonSA:Name>SACO16D2B_Tests</commonSA:Name>
                <commonSA:Node name="Tests" id="SACO16D2B_Tests_FBDESC_2" fbRevision="D" />
              </commonSA:Object>
            </commonSA:SAObjects>
          </Private>
          <Private type="ABB_OriginalPCMParentObjectName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM</Private>
          <Private type="ABB_OriginalPCMParentObjectTypeName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM Rack</Private>
          <Private type="ABB_OriginalPCMObjectTypeName" xmlns="http://www.iec.ch/61850/2003/SCL">SPACOM_module</Private>
          <LN0 lnType="LN0_SPACOM" lnClass="LLN0" inst="" desc="Logical node zero">
            <Private type="ABB_CommonSA_FunctionInstanceRef">1</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,1,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_NAMPLT</Val>
              </DAI>
              <DAI name="ldNs" valKind="Set">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
              <DAI name="lnNs" valKind="Set">
                <Val>IEC61850 conformance statement for SPA-ZC 40x</Val>
              </DAI>
              <DAI name="configRev" valKind="Set">
                <Val>SACO16D2B</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI sAddr="SPS,0,V,1,0,0,Loc_conv_r_saco" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LN0_SPACOM_LOC</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="LPHD_SPACOM">
            <Private type="ABB_CommonSA_FunctionInstanceRef">6</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI sAddr="DPL,False,ABB,False,NA,False,NA,False,NA,False,NA" name="vendor" valKind="Set" />
            </DOI>
            <DOI name="PhyHealth" desc="Physical device health">
              <DAI sAddr="INS,0,V,0" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="InOv" desc="Input communication buffer overflow">
              <DAI sAddr="SPS,0,V,0,0,51" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>LPHD_SPACOM_INOV</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy" desc="Indicates if this LD is a proxy">
              <DAI sAddr="SPS,0,V,0,0,0" name="stVal" valKind="Set">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" lnClass="GGIO" lnType="GGIO_SACO16D2B_Ch" prefix="ALM" desc="State of output relays">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Output relay 1">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,1,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Output relay 2">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,2,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Output relay 3">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,3,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch3</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Output relay 4">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,4,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch4</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Output relay 5">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,5,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch5</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Output relay 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,6,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch6</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="Output relay 7">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,7,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch7</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="Output relay 8">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,8,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch8</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="Output relay 9">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,9,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch9</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="Output relay 10">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,10,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch10</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="Output relay 11">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,11,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch11</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="Output relay 12">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,12,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch12</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="Output relay 13">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,13,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch13</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="Output relay 14">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,14,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch14</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="Output relay 15">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,15,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch15</Val>
              </DAI>
            </DOI>
            <DOI name="Alm16" desc="Output relay 16">
              <Private type="ABB_CommonSA_EVCCB">AlarmState</Private>
              <DAI name="stVal" sAddr="SPS,0,O,16,0,0" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_Ch16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" lnClass="GGIO" lnType="GGIO_SACO16D2B_StCh" prefix="IND" desc="State of alarm channels">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="General Indication Channel 1">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,1,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General Indication Channel 2">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,2,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General Indication Channel 3">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,3,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General Indication Channel 4">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,4,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General Indication Channel 5">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,5,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General Indication Channel 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,6,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General Indication Channel 6">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,7,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General Indication Channel 8">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,8,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General Indication Channel 9">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,9,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General Indication Channel 10">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,10,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General Indication Channel 11">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,11,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General Indication Channel 12">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,12,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General Indication Channel 13">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,13,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General Indication Channel 14">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,14,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General Indication Channel 15">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,15,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General Indication Channel 16">
              <Private type="ABB_CommonSA_EVCCB">AlarmChannelState</Private>
              <DAI name="stVal" sAddr="SPS,16,I,1,2,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_StCh16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" lnClass="GGIO" lnType="GGIO_SACO16D2B_LOCREM" prefix="LRP" desc="Local Remote position">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LOCREM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn" desc="Position of local/remote switch">
              <DAI name="stVal" sAddr="INS,0,V,1" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_LocRem</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" lnClass="GGIO" lnType="GGIO_SACO16D2B_RSTAUALM" prefix="RSA" desc="Reset audiable alarm">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTAUALM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Resetting of audible alarm output">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,2,0,0,0,V,2,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RstAlm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="8" lnClass="GGIO" lnType="GGIO_SACO16D2B_ACKALM" prefix="AKA" desc="Acknowledge alarm signal">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_ACKALM_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Acknowledge of alarm signal">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,3,0,0,0,V,3,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_AckAlm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="9" lnClass="GGIO" lnType="GGIO_SACO16D2B_RSTALMCH" prefix="RAC" desc="Reset of alarm channel">
            <Private type="ABB_CommonSA_FunctionInstanceRef">4</Private>
            <DOI name="Mod" desc="Mode">
              <DAI sAddr="INC,0,V,4,0,V,0,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_MOD</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI sAddr="INS,0,V,4,Beh_irf_r" name="stVal" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_BEH</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI sAddr="INS,0,V,1,Health_saco" name="stVal" valKind="Set">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_HEALTH</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI sAddr="LPL,False,ABB,False,B,False,NA" name="vendor" valKind="Set" />
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RSTALMCH_NAMPLT</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="Reset of alarm channel">
              <Private type="ABB_CommonSA_EVCCB">GeneralSingleBinary</Private>
              <DAI name="Oper" sAddr="SPC,SPA_1P,0,V,100,0,0,0,V,100,0,1" valKind="RO" />
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>GGIO_SACO16D2B_RstAlmCh</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="LD1" />
    <AccessPoint name="LD2" />
    <AccessPoint name="LD3" />
    <AccessPoint name="LD4" />
  </IED>
  <IED name="SNTPServer_Primary" type="SNTPClock" desc="Primary SNTP Server">
    <AccessPoint name="SNTPapPrim" clock="true" />
  </IED>
  <IED name="SNTPServer_Secondary" type="SNTPClock" desc="Secondary SNTP Server">
    <AccessPoint name="SNTPapSec" clock="true" />
  </IED>
  <DataTypeTemplates xmlns="http://www.iec.ch/61850/2003/SCL">
    <LNodeType id="GGIO_SACO16D2B_RSTALMCH" lnClass="GGIO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="SPCSO" type="SPC_control" />
    </LNodeType>
    <LNodeType id="GGIO_SACO16D2B_RSTAUALM" lnClass="GGIO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="SPCSO" type="SPC_control" />
    </LNodeType>
    <LNodeType id="GGIO_SACO16D2B_LOCREM" lnClass="GGIO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="IntIn" type="INS_int" />
    </LNodeType>
    <LNodeType id="GGIO_SACO16D2B_ACKALM" lnClass="GGIO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="SPCSO" type="SPC_control" />
    </LNodeType>
    <LNodeType id="GGIO_SACO16D2B_StCh" lnClass="GGIO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="Ind5" type="SPS" />
      <DO name="Ind6" type="SPS" />
      <DO name="Ind7" type="SPS" />
      <DO name="Ind8" type="SPS" />
      <DO name="Ind9" type="SPS" />
      <DO name="Ind10" type="SPS" />
      <DO name="Ind11" type="SPS" />
      <DO name="Ind12" type="SPS" />
      <DO name="Ind13" type="SPS" />
      <DO name="Ind14" type="SPS" />
      <DO name="Ind15" type="SPS" />
      <DO name="Ind16" type="SPS" />
    </LNodeType>
    <LNodeType id="GGIO_SACO16D2B_Ch" lnClass="GGIO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="Alm1" type="SPS" />
      <DO name="Alm2" type="SPS" />
      <DO name="Alm3" type="SPS" />
      <DO name="Alm4" type="SPS" />
      <DO name="Alm5" type="SPS" />
      <DO name="Alm6" type="SPS" />
      <DO name="Alm7" type="SPS" />
      <DO name="Alm8" type="SPS" />
      <DO name="Alm9" type="SPS" />
      <DO name="Alm10" type="SPS" />
      <DO name="Alm11" type="SPS" />
      <DO name="Alm12" type="SPS" />
      <DO name="Alm13" type="SPS" />
      <DO name="Alm14" type="SPS" />
      <DO name="Alm15" type="SPS" />
      <DO name="Alm16" type="SPS" />
    </LNodeType>
    <LNodeType id="LPHD_SPACOM" lnClass="LPHD">
      <DO name="PhyNam" type="DPL" />
      <DO name="PhyHealth" type="INS_health" />
      <DO name="InOv" type="SPS" />
      <DO name="Proxy" type="SPS" />
    </LNodeType>
    <LNodeType id="LN0_SPACOM" lnClass="LLN0">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_lnn0" />
      <DO name="Loc" type="SPS" />
    </LNodeType>
    <LNodeType id="LLN0_SPAZC40x" lnClass="LLN0">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_lnn0" />
      <DO name="DayLight" type="INC_control_int_cdcns" />
    </LNodeType>
    <LNodeType id="LPHD1_SPAZC40x" lnClass="LPHD">
      <DO name="PhyNam" type="DPL" />
      <DO name="PhyHealth" type="INS_health" />
      <DO name="Proxy" type="SPS" />
      <DO name="InOv" type="SPS" />
    </LNodeType>
    <LNodeType id="GGIO1_COMDIAG" lnClass="GGIO">
      <DO name="Mod" type="INC_simple_enum" />
      <DO name="Beh" type="INS_beh" />
      <DO name="Health" type="INS_health" />
      <DO name="NamPlt" type="LPL_simple" />
      <DO name="IntIn1" type="INS_int" />
      <DO name="IntIn2" type="INS_int" />
      <DO name="IntIn3" type="INS_int" />
      <DO name="IntIn4" type="INS_int" />
      <DO name="IntIn5" type="INS_int" />
      <DO name="IntIn6" type="INS_int" />
      <DO name="IntIn7" type="INS_int" />
      <DO name="IntIn8" type="INS_int" />
      <DO name="IntIn9" type="INS_int" />
      <DO name="IntIn10" type="INS_int" />
      <DO name="IntIn11" type="INS_int" />
      <DO name="IntIn12" type="INS_int" />
      <DO name="IntIn13" type="INS_int" />
      <DO name="IntIn14" type="INS_int" />
      <DO name="IntIn15" type="INS_int" />
      <DO name="IntIn16" type="INS_int" />
      <DO name="IntIn17" type="INS_int" />
      <DO name="IntIn18" type="INS_int" />
      <DO name="IntIn19" type="INS_int" />
      <DO name="IntIn20" type="INS_int" />
      <DO name="IntIn21" type="INS_int" />
      <DO name="IntIn22" type="INS_int" />
      <DO name="IntIn23" type="INS_int" />
      <DO name="IntIn24" type="INS_int" />
      <DO name="IntIn25" type="INS_int" />
    </LNodeType>
    <DOType id="ACT_simple" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="ACT_phase" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="neut" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="ACD_simple" cdc="ACD">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="dirGeneral" fc="ST" bType="Enum" type="dir" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="ACD_phase" cdc="ACD">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="dirGeneral" fc="ST" bType="Enum" type="dir" />
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="dirPhsA" fc="ST" bType="Enum" type="dir" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="dirPhsB" fc="ST" bType="Enum" type="dir" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="dirPhsC" fc="ST" bType="Enum" type="dir" />
      <DA name="neut" fc="ST" bType="BOOLEAN" />
      <DA name="dirNeut" fc="ST" bType="Enum" type="dir" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INC_control_int" cdc="INC">
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper_INC" />
    </DOType>
    <DOType id="INC_control_int_cdcns" cdc="INC">
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper_INC" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="INC_control_enum" cdc="INC">
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper_INC" />
    </DOType>
    <DOType id="INC_simple_int" cdc="INC">
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INC_simple_enum" cdc="INC">
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INC_simple_enum_cdcns" cdc="INC">
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="INS_cbopcap" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="CBOpCap" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_autorecst" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="AutoRecSt" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_swtyp" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="SwTyp" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_swopcap" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="SwOpCap" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_beh" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="Beh" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_health" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="Health" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="INS_int" cdc="INS">
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="LPL_simple" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="LPL_lnn0" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="ldNs" fc="EX" bType="VisString255" />
      <DA name="lnNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="LPL_lnNs" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="lnNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="DPL" cdc="DPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="hwRev" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="serNum" fc="DC" bType="VisString255" />
      <DA name="location" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="MV_limit" cdc="MV">
      <DA name="mag" fc="MX" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="range" fc="MX" bType="Enum" type="range" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" />
      <DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="MV_simple" cdc="MV">
      <DA name="mag" fc="MX" bType="Struct" type="AnalogueValue" dchg="true" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="SPS" cdc="SPS">
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="SPC_simple" cdc="SPC">
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="SPC_control" cdc="SPC">
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper" />
    </DOType>
    <DOType id="CMV_simple" cdc="CMV">
      <DA name="cVal" fc="MX" bType="Struct" type="Vector" dchg="true" />
      <DA name="q" fc="MX" bType="Quality" qchg="true" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="CMV_limit" cdc="CMV">
      <DA name="cVal" fc="MX" bType="Struct" type="Vector" dchg="true" />
      <DA name="range" fc="MX" bType="Enum" type="range" />
      <DA name="q" fc="MX" bType="Quality" qchg="true" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" />
      <DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig" />
    </DOType>
    <DOType id="DPC_simple" cdc="DPC">
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DPC_control" cdc="DPC">
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="SBOw" fc="CO" bType="Struct" type="myOper" />
      <DA name="Oper" fc="CO" bType="Struct" type="myOper" />
      <DA name="Cancel" fc="CO" bType="Struct" type="myCancel" />
    </DOType>
    <DOType id="ISC_control" cdc="ISC">
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="ISC_simple" cdc="ISC">
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="BSC_control" cdc="BSC">
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="persistent" fc="CF" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="BSC_simple" cdc="BSC">
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="persistent" fc="CF" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel">
        <Val>status-only</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DPS" cdc="DPS">
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="BCR" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT128" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="SEQ_simple" cdc="SEQ">
      <SDO name="c1" type="CMV_simple" />
      <SDO name="c2" type="CMV_simple" />
      <SDO name="c3" type="CMV_simple" />
      <DA name="seqT" fc="MX" bType="Enum" type="seqT">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="WYE_simple" cdc="WYE">
      <SDO name="phsA" type="CMV_simple" />
      <SDO name="phsB" type="CMV_simple" />
      <SDO name="phsC" type="CMV_simple" />
      <SDO name="neut" type="CMV_simple" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="WYE_limit" cdc="WYE">
      <SDO name="phsA" type="CMV_limit" />
      <SDO name="phsB" type="CMV_limit" />
      <SDO name="phsC" type="CMV_limit" />
      <SDO name="neut" type="CMV_limit" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DEL_limit" cdc="DEL">
      <SDO name="phsAB" type="CMV_limit" />
      <SDO name="phsBC" type="CMV_limit" />
      <SDO name="phsCA" type="CMV_limit" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DEL_simple" cdc="DEL">
      <SDO name="phsAB" type="CMV_simple" />
      <SDO name="phsBC" type="CMV_simple" />
      <SDO name="phsCA" type="CMV_simple" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DAType id="RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue" />
      <BDA name="min" bType="Struct" type="AnalogueValue" />
      <BDA name="max" bType="Struct" type="AnalogueValue" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Unit">
      <BDA name="SIUnit" bType="Enum" type="SIUnit" />
      <BDA name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="Originator">
      <BDA name="orCat" bType="Enum" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="Vector">
      <BDA name="mag" bType="Struct" type="AnalogueValue" />
    </DAType>
    <DAType id="ValWithTrans">
      <BDA name="posVal" bType="INT8" />
    </DAType>
    <DAType id="myOper_INC_enum">
      <BDA name="ctlVal" bType="Enum" type="Mod" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" type="check" />
    </DAType>
    <DAType id="myOper_INC">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" type="check" />
    </DAType>
    <DAType id="myOper">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" type="check" />
    </DAType>
    <DAType id="myCancel">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="sboClass">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="Dbpos">
      <EnumVal ord="0">intermediate</EnumVal>
      <EnumVal ord="1">off</EnumVal>
      <EnumVal ord="2">on</EnumVal>
      <EnumVal ord="3">bad</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="sev">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="range">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="angidCMV">
      <EnumVal ord="0">V</EnumVal>
      <EnumVal ord="1">A</EnumVal>
      <EnumVal ord="2">other</EnumVal>
    </EnumType>
    <EnumType id="angid">
      <EnumVal ord="0">Va</EnumVal>
      <EnumVal ord="1">Vb</EnumVal>
      <EnumVal ord="2">Vc</EnumVal>
      <EnumVal ord="3">Aa</EnumVal>
      <EnumVal ord="4">Ab</EnumVal>
      <EnumVal ord="5">Ac</EnumVal>
      <EnumVal ord="6">Vab</EnumVal>
      <EnumVal ord="7">Vbc</EnumVal>
      <EnumVal ord="8">Vca</EnumVal>
      <EnumVal ord="9">Vother</EnumVal>
      <EnumVal ord="10">Aother</EnumVal>
    </EnumType>
    <EnumType id="phsid">
      <EnumVal ord="0">A</EnumVal>
      <EnumVal ord="1">B</EnumVal>
      <EnumVal ord="2">C</EnumVal>
    </EnumType>
    <EnumType id="hvid">
      <EnumVal ord="0">fundamental</EnumVal>
      <EnumVal ord="1">rms</EnumVal>
      <EnumVal ord="2">absolute</EnumVal>
    </EnumType>
    <EnumType id="Tcmd">
      <EnumVal ord="0">stop</EnumVal>
      <EnumVal ord="1">lower</EnumVal>
      <EnumVal ord="2">higher</EnumVal>
      <EnumVal ord="3">reserved</EnumVal>
    </EnumType>
    <EnumType id="setCharact">
      <EnumVal ord="0" />
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="16">Reserved</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="DirMod">
      <EnumVal ord="1">NonDirectional</EnumVal>
      <EnumVal ord="2">Forward</EnumVal>
      <EnumVal ord="3">Inverse</EnumVal>
    </EnumType>
    <EnumType id="FailMod">
      <EnumVal ord="1">Current</EnumVal>
      <EnumVal ord="2">Breaker Status</EnumVal>
      <EnumVal ord="3">Both current and breaker status</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="FanCtl">
      <EnumVal ord="1">Inactive</EnumVal>
      <EnumVal ord="2">Stage1</EnumVal>
      <EnumVal ord="3">Stage2</EnumVal>
      <EnumVal ord="4">Stage3</EnumVal>
    </EnumType>
    <EnumType id="GnSt">
      <EnumVal ord="1">Stopped</EnumVal>
      <EnumVal ord="2">Stopping</EnumVal>
      <EnumVal ord="3">Started</EnumVal>
      <EnumVal ord="4">Starting</EnumVal>
      <EnumVal ord="5">Disabled</EnumVal>
    </EnumType>
    <EnumType id="LevMod">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="LivDeaMod">
      <EnumVal ord="1">Dead Line, Dead Bus</EnumVal>
      <EnumVal ord="2">Live Line, Dead Bus</EnumVal>
      <EnumVal ord="3">Dead Line, Live Bus</EnumVal>
      <EnumVal ord="4">Dead Line, Dead Bus OR Live Line, Dead Bus</EnumVal>
      <EnumVal ord="5">Dead Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="6">Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="7">Dead Line, Dead Bus OR Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
    </EnumType>
    <EnumType id="PolQty">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Zero Sequence Current</EnumVal>
      <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
    </EnumType>
    <EnumType id="POWCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Close</EnumVal>
      <EnumVal ord="3">Open</EnumVal>
      <EnumVal ord="4">Close and Open</EnumVal>
    </EnumType>
    <EnumType id="OpMod">
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="ReTrMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Without Check</EnumVal>
      <EnumVal ord="3">With Current Check</EnumVal>
      <EnumVal ord="4">With Breaker Status Check</EnumVal>
      <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
      <EnumVal ord="6">Other Checks</EnumVal>
    </EnumType>
    <EnumType id="RstMod">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Harmonic2</EnumVal>
      <EnumVal ord="3">Harmonic5</EnumVal>
      <EnumVal ord="4">Harmonic2and5</EnumVal>
      <EnumVal ord="5">WaveformAnalysis</EnumVal>
      <EnumVal ord="6">WaveformAnalysisAndHarmonic2</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
    </EnumType>
    <EnumType id="RvAMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">On</EnumVal>
    </EnumType>
    <EnumType id="SchTyp">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Intertrip</EnumVal>
      <EnumVal ord="3">Permissive Underreach</EnumVal>
      <EnumVal ord="4">Permissive Overreach</EnumVal>
      <EnumVal ord="5">Blocking</EnumVal>
    </EnumType>
    <EnumType id="ShOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="SwOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="TrgMod">
      <EnumVal ord="1">Internal</EnumVal>
      <EnumVal ord="2">External</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
    </EnumType>
    <EnumType id="TrMod">
      <EnumVal ord="1">3 phase tripping</EnumVal>
      <EnumVal ord="2">1 or 3 phase tripping</EnumVal>
      <EnumVal ord="3">specific</EnumVal>
    </EnumType>
    <EnumType id="TypRsCrv">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definit Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="UnBlkMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Permanent</EnumVal>
      <EnumVal ord="3">Time window</EnumVal>
    </EnumType>
    <EnumType id="WeiMod">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Operate</EnumVal>
      <EnumVal ord="3">Echo</EnumVal>
      <EnumVal ord="4">Echo and Operate</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="0">d</EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">theta</EnumVal>
      <EnumVal ord="65">cos(theta)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="AutoRecSt">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
    </EnumType>
    <EnumType id="check">
      <EnumVal ord="0">no-check</EnumVal>
      <EnumVal ord="1">synchrocheck</EnumVal>
      <EnumVal ord="2">interlocking-check</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="orCat">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
